Storage of heat in the pipeline of 
existing district heating grid with 
heat pump supply  
Jonathan Slott Jensen  
Master Thesis
DTU Mechanical Engineering
Department of Mechanical Engineering
 
Technical University of Denmark
Storage of heat in the pipeline of existing
district heating grid with heat pump supply
Master thesis
Author:
Jonathan Slott Jensen
s134141
Supervisors:
Brian Elmegaard
Torben Schmidt Ommen
Wiebke Meesenburg
Tore Gad Kjeld
Kristian Honor´e
June 2019
 
Abstract
In order to convert the energy systems of today to what is commonly known as the 4th
generation district heating grid, the district heating system must become smarter in terms of
creating inter-connectivity between energy producers but also producers and consumers. A core
element in smart grids of the future is system ability to be ﬂexible. Flexible energy systems
features many elements. What this study proclaim is that a substantial amount of ﬂexibility exist
between district heating producers and district heating consumers. The heating ﬂuid connecting
these two, have the potential of creating a ﬂexibility potent enough to signiﬁcantly reduce the
spike of heat demand that occurs every day between 7 and 9 AM. Using the heating ﬂuid as
such is in the known literature called network storage. Within the concept of network storage
there is unused potential. This potential exists in the cold half of the heating grid which until
now have not been considered.
The future role of the heat pumps in the heat sector can no longer be denied. Furthermore,
countries like Denmark, with well established district heating networks, are at this moment
exploring the options for integrating heat pumps in the aforementioned smart and ﬂexible energy
systems. In the state of the art research regarding heat pumps, it becomes clear that heat pump
has a lot to contribute with in regards to ﬂexible and smart solutions.
This project tests diﬀerent options for temporarily increasing the energy content of a district
heating network. Especially increasing the cold half of networks will be in focus as this has
been neglected in past studies. The tests are carried out in working case network and practical
challenges with network storage will be identiﬁed.
The result of the study show that network storage is capable of reducing the heat production
9.5 / 36.6 / 16.7 kWh by shifting the load. This was achieved for the FlexHeat network though
test. Simulations showed reductions of 13.6/16.2/22.9kWh. In a peak load occurrences network
storage is also capable of reducing the peak production with up to 11 % for the FlexHeat. It is
important is emphasise that the degree of the heat load shift depends strongly on the size of the
network and to what degree the temperatures can be alternated. The peak load reduction will
vary according to the demand density and the network in question.
An proposal for key values was made to quantify the potential in speciﬁc terms. The heat
storage in the network of 0.88 kWh/m3-K was achieved in the FlexHeat network using traditional
charge with supply pipelines. Using the return pipelines achieved 1.03 kWh/m3-K of heat storage.
In order to strengthen the validity of these key values, further studies most be made. The
application of such key value can, to the authors opinion, move future research towards a more
accessible quantiﬁcation. Future research will possibly discover the need for parameter and
variable amendments to the key value concept.
The results of this studies shows that the increased expenses for both heat loss and COP will
exceed the ﬁnancial gain of even the most favourable power scenarios of the 2018 power market.
In the future scenarios the incentive for moving the load rose as the price became more sensitive
towards the spot price.
 
Table of Contents
1
Introduction
1
1.1
Motivation
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
1
1.2
Context . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
2
1.3
Research . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
3
1.3.1
State of the art research . . . . . . . . . . . . . . . . . . . . . . . . . . . .
3
1.3.2
Research gaps . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
4
1.3.3
Research questions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
5
1.4
Hypothesis
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6
1.5
Methodology
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6
1.6
Idea of concept . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6
1.7
Terminology . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
7
2
Case
9
2.1
The FlexHeat network . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9
2.1.1
Heat production
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9
2.1.2
Heat plant auxiliary systems
. . . . . . . . . . . . . . . . . . . . . . . . .
10
2.1.3
The Network . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
11
2.1.4
The consumers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
12
2.2
Copenhagen district heating network . . . . . . . . . . . . . . . . . . . . . . . . .
14
3
Method
16
3.1
Test description and execution
. . . . . . . . . . . . . . . . . . . . . . . . . . . .
16
3.1.1
Primary testing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
16
3.1.2
Data limitations
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
17
3.1.3
Preliminary Testing
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
18
3.1.4
Assumption for the testing
. . . . . . . . . . . . . . . . . . . . . . . . . .
18
3.1.5
Analysis of the test data . . . . . . . . . . . . . . . . . . . . . . . . . . . .
19
3.2
The numeric model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
19
3.2.1
Heat pump model
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
20
3.2.2
Network model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
21
3.2.3
The process of building the model
. . . . . . . . . . . . . . . . . . . . . .
24
3.2.4
Assumption in the modelling . . . . . . . . . . . . . . . . . . . . . . . . .
24
3.3
Feasibility . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
26
3.3.1
Financial
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
26
3.3.2
Environmental
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
28
4
Results
30
4.1
Test result . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
30
4.1.1
Test 2a - supply storage . . . . . . . . . . . . . . . . . . . . . . . . . . . .
32
4.1.2
Test 2b - Return storage . . . . . . . . . . . . . . . . . . . . . . . . . . . .
35
4.1.3
Test 2b - Combined storage . . . . . . . . . . . . . . . . . . . . . . . . . .
38
4.2
Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
39
4.2.1
Validation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
40
4.2.2
Heat pump . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
42
4.2.3
Network . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
43
4.3
Key values . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
47
4.3.1
Financial
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
48
4.3.2
Environmental
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
50
5
Discussion
51
5.1
Testing, identiﬁcation of practical eﬀects, challenges and limitations,validation . .
51
5.2
Network storage, potential, and eﬀect on heat pump . . . . . . . . . . . . . . . .
51
5.3
Network loss from test, model - Neglected pipe and soil Cp
. . . . . . . . . . . .
52
5.4
NWS eﬀect on the Copenhagen network and its production . . . . . . . . . . . .
52
5.5
Financial aspect of moving load with heat pumps and generally . . . . . . . . . .
53
5.6
Key values, usability and application on CPH . . . . . . . . . . . . . . . . . . . .
54
5.7
Limitations and issues in using NWS . . . . . . . . . . . . . . . . . . . . . . . . .
54
6
Conclusion
56
References
60
A Appendix
61
A.1 Additional model ﬁgures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
61
A.2 Additional validation graphs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
62
A.3 Compressor data sheet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
62
A.4 Test data
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
64
A.5 Preliminary test 0
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
66
A.6 Energi net production scenarios . . . . . . . . . . . . . . . . . . . . . . . . . . . .
67
A.7 Financial appendix . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
67
A.8 EES coding - FlexHeatNetwork . . . . . . . . . . . . . . . . . . . . . . . . . . . .
67
Tabeller
1
Nomenclature . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10
2
Table for the pipelines of the Heat ﬂex network - all pipes are single pre-insulated
12
3
The main heating units in the metropolitan area - Data is from [1], [2] and [3] -
Capacity values are approximated and the entire unit boiler eﬀect - Priority is by
Varmelast . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
14
4
Compressor polonium constants . . . . . . . . . . . . . . . . . . . . . . . . . . . .
20
5
Time periods for the three test carried out on the FHN - Testing 2a, b and c was
conducted the 25/2, 1/3 and 28/2 respectively
. . . . . . . . . . . . . . . . . . .
30
6
Heat production during the three test - The stored rows assume 3% distribution loss 31
7
Validation of heat pump model . . . . . . . . . . . . . . . . . . . . . . . . . . . .
42
8
The storage potential of FlexHeat Network in kWh (Water only - Network volumen
1.537 m3) - Reference point is 70/30 . . . . . . . . . . . . . . . . . . . . . . . . .
43
9
Note that return temperature here is applied globally
. . . . . . . . . . . . . . .
44
Figurer
1.1
Historical development of the emission from producing DH in CPH - The ﬁgure is
from Environmental declaration [4], page 7, ﬁgure 5
. . . . . . . . . . . . . . . .
2
1.2
An example of power production throughout May the 4th - Data is taken from
Energinet [5] and the graph is made by the author . . . . . . . . . . . . . . . . .
3
1.3
Skecth showing the principle of network storage - (a) The total thermal energy
needed will increased. (b) Peak reduced by shifting production to earlier in time.
(c) Duration curve showing decreased peak capacity is needed - The values in all
three graphs are ﬁxtional and the graph is made by the author. . . . . . . . . . .
7
1.4
Illustration showing the system levels - Made by author
. . . . . . . . . . . . . .
8
2.1
The heat plant with the TES and cruise ship in the background . . . . . . . . . .
9
2.2
PID sketch for the two stage NH3 heat pump in FlexHeat network . . . . . . . .
10
2.3
Sketch of the pressure gradient curve . . . . . . . . . . . . . . . . . . . . . . . . .
11
2.4
Overview of the FlexHeat network
. . . . . . . . . . . . . . . . . . . . . . . . . .
11
2.5
Picture of one of the terminals - All three have large ﬂoor area and big glass facades 12
2.6
Substation - (a) PID for a typical DH substation - one string for the SH and one
for DHW - (b) Weather compensation for the supply temperature of the tertiary
water system
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
13
2.7
Periodic raise in return temperature from Terminal 1 . . . . . . . . . . . . . . . .
14
2.8
Map of the entirety of the CPH DHN - Figure is taken from Varmeplan Hovedstaden
[2] page 12 ﬁgure 2
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
15
3.1
PI Diagram of the two stage NH3 heat pump . . . . . . . . . . . . . . . . . . . .
20
3.2
Diagram showing how the network is divided into sections - where i is deﬁned as
”i:2..n-1” . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
21
3.3
Cross section of the pipeline . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
22
3.4
Superposition of symmetrical and anti-symmetrical problem
. . . . . . . . . . .
22
3.5
Cross section of ground around two single pipes (DN 150) with polyurethane. The
supply, return and ground temperature is 85, 45 and 6 ◦C respectively - Figure is
from [6] page 80 Figure 5.7
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
26
3.6
The average power price constitution of 2018
. . . . . . . . . . . . . . . . . . . .
27
3.7
The ﬁrst half of a day showing the price scenarios used in section 3.3.1 . . . . . .
28
3.8
Statistics analysis of the full power price 2018 excluding VAT - Made by author .
28
3.9
The development of emission (g CO2 / kWhe) related to power production in four
diﬀerent scenarios
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
29
4.1
Graphs showing the development of heat demand during the three tests - Marked
as zero hour corresponds to start of observation seen in table 5 . . . . . . . . . .
31
4.2
The development of power consumption to the secondary pumps during test 2a,2b
and 2c . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
32
4.3
Variation of the COP during Test 2a-supply - The heat pumps runs at 62.5% load
until 23:05 where it is increased to 87.5% return temperautre is constant at 31 ◦C. 33
4.4
Graphs showing the relationship between production of consumption during test
2a - Supply storage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
33
4.5
Supply temperature at network inlet and at the three terminal during the network
storage test 2a - supply
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
34
4.6
The return temperature at the network outlet and the three consumer during the
network storage test 2a - supply . . . . . . . . . . . . . . . . . . . . . . . . . . . .
35
4.7
Graphs showing the relationship between production of consumption during test
2a - Supply storage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
36
DTU Mechanical Engineering
Master thesis
June 2019
4.8
The return temperature at the terminals, network outlet and into the heat pump
during test 2c - Return . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
36
4.9
The heat demand eﬀect in the three substations during test 2c - Return . . . . .
37
4.10 Heat pump COP during return storage - showing a fairly unaﬀected COP of the
temperature of the district heating water entering the heat pump - Supply is
constant at 75◦C and load is 87.5% . . . . . . . . . . . . . . . . . . . . . . . . . .
38
4.11 Volume ﬂow into the network and through the substation during test 2c-return
storage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
38
4.12 Heat pump COP for during charging in both supply and return pipeline - The
curve shows signiﬁcant deterioration from the charging was commenced at 11:25
and until the charge was unloaded - Heat pump load is 87.5 %
. . . . . . . . . .
39
4.13 Graphs showing the relationship between production of consumption during test
2a - Supply storage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
39
4.14 Validation of the heat loss through out the supply line, manifested in the tempe-
rature drop.
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
40
4.15 Validation of DH water ﬂow through the terminals using data from test 2a - supply
storage scenario shows the model having a troubled ﬁt . . . . . . . . . . . . . . .
41
4.16 Validation of DH water ﬂow through the terminals using data from test 2c - return
storage showing a good ﬁt through out the simulation period
. . . . . . . . . . .
41
4.17 Log(P)-h diagram for the heat pump with diﬀerent in- outlet temperatures to the
condenser secondary side (DH water) - Heat pump 80 % load . . . . . . . . . . .
42
4.18 Figure showing how COP is aﬀacted by a tempeture change by to the Supply,
Return and both from the set point (70/30) - Heat pump load 80 %
. . . . . . .
43
4.19 NWS applied with return storage, starting in four diﬀerent hours - Storage level
9.6K . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
45
4.20 Comparison of NWS using return storage with storage level 6.1K and 9.6K
. . .
45
4.21 NWS applied with return storage, starting in four diﬀerent hours - Storage level
9.6K . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
46
4.22 NWS applied with a combination of supply storage 9K and return storage 6.1K -
Time O = 5AM and Time 10800 = 8AM
. . . . . . . . . . . . . . . . . . . . . .
47
4.23 Financial analysis using yearly average with return charged network storage . . .
48
4.24 Financial analysis using yearly average with supply charged network storage . . .
49
4.25 Financial analysis using future ampliﬁed with return charged network storage . .
49
4.26 Financial analysis using future ampliﬁed with supply charged network storage
.
49
4.27 Emissions for NWS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
50
A.1 Comparison between QT curves with an equally combined storage level of 10K
and zero 0K base case of Ts70 Tr30
. . . . . . . . . . . . . . . . . . . . . . . . .
61
A.2 Fictive morning heat demand curve . . . . . . . . . . . . . . . . . . . . . . . . . .
61
A.3 Extra validation 1
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
62
A.4 Extra validation 2
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
62
A.5 Power consumption secondary pumps during all three test - the full line section
indicate the active test periode . . . . . . . . . . . . . . . . . . . . . . . . . . . .
64
A.6 Validation graphs using test 2c data
. . . . . . . . . . . . . . . . . . . . . . . . .
64
A.7 The ambient temperature during the three tests - Data is from Terminal 1s ECL
65
A.8 Diﬀerence in HP controller thermal network out put vs. calculated . . . . . . . .
65
A.9 Flow through the substations during the whole day of test 2c . . . . . . . . . . .
65
A.10 Preliminary testing the period marked by dotted black lines are where override of
valve M2 was applied . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
66
A.11 Preliminary testing: manipulation of weather compensation curve
. . . . . . . .
66
Page 8 of 98
DTU Mechanical Engineering
Master thesis
June 2019
A.12 power production via source - the 4 of may
. . . . . . . . . . . . . . . . . . . . .
67
A.13 Finansial analysis using average hourly variation of network storage in the return
67
A.14 Finansial analysis using average hourly variation of network storage in the supply
67
Page 9 of 98
Table 1: Nomenclature
ATES
Aquifer thermal energy storage
◦C
Degree Celsius
CC
Combined cycle
COP
Coeﬃcient of performance
CHP
Combined heat and power
CPH
Copenhagen
DH
District Heating
DHN
District Heating Network
DHW
Domestic how water
ECL
Electronic temperature controller
EB
Electric boilers
FHN
Flex Heat Network
GW
Ground water
HP
Heat pump
HPS
Heat pump system
HEX
Heat Exchanger
K
Kelvin
LMTD
Logarithmic mean temperature diﬀerence
NWS
Network storage
PtH
Power to Heat
PLC
Programmable Logic Controller
RES
Renewable Energy source
SH
Space Heating
SS
Substation
TES
Thermal Energy storage
UA
Overall heat transfer coeﬃcient
Subscript
e
electric
eq
equivalent
th
thermal
r
Return
s
Supply
T1
Terminal 3
T2
Terminal 3
T3
Terminal 3
˙V DH
Volume ﬂow into DHN
˙QSupply
Energy eﬀect put into the DHN
˙QDemand
Energy eﬀect consumed
˙Q HP
Energy eﬀect produced by the HP
HD
Heat demand
Preface
This master thesis was conducted in the year 2019 from the 1st of January to the 3rd
of June and was credited 30 ECTS points. The thesis was the ﬁnal product of the master
program Sustainable Energy. It was writen at the Department for Mechanical Engineering at the
Technical University of Denmark. The thesis have been made in cooperation with HOFOR and
the Energylab Nordhavn project.
Acknowledgement
A special thanks to:
My supervisors at DTU: Torben, Brian and Wiebke for ﬁnding the time in their schedules to
help and guide me throughout the project.
My supervisors at HOFOR: Tore Gad Kjeld and Kristian Honor´e for using their own and
HOFORs time, expertise and resources to further the quality of the project. It is be my opinion,
the single most valuable element to any project to have competent sparing with engineering
business.
My girlfriend Caroline, for supporting me emotionally through the project and creating the
best conditions for focus and reﬂection. An thank you in advance for the best graduation gift
one could hope for.
My steadfast student colleague, Troels for the countless discussions, debugging and motivatio-
nal talks given and taken in our small 3 by 3 meter oﬃce. Helping each other have been what
pulled me through.
DTU Mechanical Engineering
Master thesis
June 2019
1
Introduction
The aim of this master thesis is to evaluate the option of combining network storage with the
growing district heating technology, heat pumps. This study will create a simple quasi static
model for calculating the potential in the network, and a model calculating the eﬀect of changed
temperatures on a heat pump producing district heating. Three diﬀerent options for storing
heat in network pipelines will be tested on an operating network. This network is placed on the
outer part of Nordhavn in Copenhagen and is disconnected to the remaining Copenhagen(CPH)
Distict Heating Network(DHN). The product of the study will be to create key values that can
be generally applied to DHNs in order to estimate the potential of that particular network’s
storage.
1.1
Motivation
The ambition of a green and renewable future has made its mark on big parts of the world’s
population, politicians and companies. This ambition is among others manifested in Ørsted,
HOFOR and DK. The Danish energy producer Ørsted’s goal of being coal free by 2023 [7]. The
Copenhagen utility company of gas and heat HOFOR’s goal of being CO2 neutral by 2025 [8].
The state of Denmark’s goal of producing completely renewable heat and power by the year 2035
[9].
The goals are many and ambitious, however indiﬀerent without actions and technology change.
Already, it seems some goal are hard to reach. As of 2017 the emission of CO2 was just under 72
gCO2,eq/kWhth, from the average District Heating(DH) production in the metropolitan area of
Copenhagen. 1 This is seen in ﬁg. 1.1. This sets the projected development of emission to hit
zero between the years 2025 and 2030, 5 years later than the goal. The danish power production
were, according to Energinet [10], on average emitting 437 gCO2,eq/kWhe. This was only an
8 % improvement from the year before. A speed which sets the national emission from power
production 25% above taget in 2035.
Lund and Clark [11] determines that a self-suﬃcient power sector is the best ﬁnancial way to
reach the above mentioned goals. A self suﬃcient power sector means to use Danish generated
power in Denmark as opposed to rely on importing power from surrounding countries. Jakob Z.T
[12] reaches the conclusion that both more cross-border and cross-sector inter-connectivity will
improve power economics and reduce emissions. However cross-sector inter-connectivity shows
a better performing network. This study seeks to increase the power to heat interconnection
between the power and heat sector, which already exists with combined heat and power (CHP)
and power to heat (PtH). The latter has very low capacity and production in DH of Denmark. A
higher inter-connectivity can be achieved by increasing the heat sectors ability to use power and
preferably, when it is in surplus. To use surplus power would often mean to produce heat outside
regular demand periods.
Heat sector emissions are closely connected to the power sector emission. The production of
power and heat is coupled in a way that often means production of one requires the production
of the other. Such co-generation is of a long tradition in using CHP production in the Danish
energy sector as described in Werner and Frederiksen [6]. In the past and present this have
created big eﬃciency advantages. However due to ﬁnite storage capacity of either heat or power,
incoherence occurs where either to much power or heat is produced. This is especially true for
periods of high supply of RES. Here over production of power from CHP plants increase the
emission because of the demand for heat. In ﬁg. 1.2 an example of power composition develops
throughout a day. As seen the large power plants raise in production during 6 and 12 AM. This
172 gCO2,eq/kWhth is converted from the 20 kg CO2,eq / GJ seen on ﬁg. 1.1
Page 1 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 1.1: Historical development of the emission from producing DH in CPH - The ﬁgure is
from Environmental declaration [4], page 7, ﬁgure 5
situation is neither common or regular, but it happens occasionally. This challenge can be caused
by a lack of heat/power production or because of frequency balancing.
A suggested solution for the future heat sector is an increase in heat pump capacity. Because
of earlier mentioned ambitions changes within the heat sector is happening. Among others a
signiﬁcantly raise in HP within DH is expected. Danish Energy Agency [13] predict a yearly
increase of 16 percent, which to the authors opinion is a low estimate. The Report varmeplan
Hovedstaden anno 2014 [2] describes how HOFOR is expecting to have a HP capacity of 300
MWth. Torben et al.[1] found that decreasing the DH temperature, will increase the viability
of HP production in DH. B. Bach et al. [14] found that more wind power in the grid will also
causes a signiﬁcant increase in full load hours for heat pumps.
1.2
Context
The ability to make low emission energy is not enough if its managed unintelligent. Creating
more intelligent control strategies to form so-called smart energy systems is essential for combating
climate change, says Basciotti et al. [15]. The concept of smart energy system does not have an
exact deﬁnition but Connolly et al. [16] describes smart energy system as enabling “new forms of
ﬂexibility within the energy system”.
This ﬂexibility is a recurrent element in the concept of smart energy systems. Here the timing
between heat demand and production is a key element. This in particular is an important tool
for dealing with the challenge of intermittent production of RES. Flexibility is also useful when
handling consumption patterns with high peaks according to Vandermeulen et al. [17]. This
study will study to the networks ability to shift heat demand in time, in order to better suit the
production unit and thus creating ﬂexibility.
When using storage it is possible to reduce DH peak load production and doing so with cost
and energy eﬃciency. Verda and Colella [18] claim that energy use can be reduced up to 12 %
while costs can be reduced with up to about 5 % by using regular storage tanks in district heating.
The energy and cost reductions came as product of better ﬂexibility between power and heat
Page 2 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 1.2: An example of power production throughout May the 4th - Data is taken from
Energinet [5] and the graph is made by the author
production in two CHP plants in the study. The saving was partly achieved ”through shifting
heat production from day to the night.”In Lund et al. (2016) [19] they claim that ”Thermal
storage is 100 times cheaper in terms of investments per unit of storage capacity, compared to
electricity storage.”
Power to Heat(PtH) technology includes among other electric boilers(EB) and Heat Pumps(HP).
Where EB produce 1 kWth for each kWe heat pumps produce bewteen 2 and 4 kWth depending
on the heat source. Andrei David et al. [20] describes how heat pumps are a mature production
method for future renewable district heating systems. [20] also states that the potential for heat
recovery is huge. In order to connect the production of heat in power surplus periods with the
demand for heat some ﬂexibility between the two most be realised.
1.3
Research
In 1989, Von Gerd Oeljeklaus [21] wrote that decoupling of heat generation and demand could
be achieved by storing heat in the heating ﬂuid of networks. Since then even more reason for
doing so have increased. However the method is not being used to the full potential writes Brian
Mathiesen et al. [22]. The state of the art research on the topic of network storage(NWS) will be
reviewed in this section including the knowledge gaps and the research questions of this study
will be described.
1.3.1
State of the art research
Numerous studies have modelled the eﬀect of supply storage in pipelines and found that
network storage have the potential to reduce peak load and possibly emissions. Daniele Basciotti
et al. [23] modelled the DH network of Altenmarkt, Austria. Here they showed that using
DH-pipelines they could store up to 0,55 MWh over a period of 4,5 hours. They found that their
case network could be used as storage for up to 15 % of the peak load by raising the supply
temperature. The authors found that the DH network of Altenmarkt could in fact shift peak
load in time. They did so by raising the supply temperature from 100 to 110◦C. Thus resulting
Page 3 of 98
DTU Mechanical Engineering
Master thesis
June 2019
in an increase of 0,3 % of distribution loss. The load shift moved heat production from a peak
boiler to an earlier time step where base load boiler could produce thus reducing fuel cost with
2 %. Many a studies focuses on the control and on diﬀerent approaches of the modelling, as
exempliﬁed by Michal [24]. The greater part of these studies only contain model simulations
and no actual empirical evidence. In [24] it is claimed that the use of network storage is widely
applied to networks by operating oﬃcers. However, few studies have been found to include actual
network data.
However, one study found did use data collected from testing. They investigated the eﬀects
of raising the supply temperature and analysed data collected through testing. The result of
the tests showed reductions in peak load between 13 and 8 % reduction. Katarzyna M. Luc
[25] found a decrease of heating power in the discharging period was possible using NWS. The
network storage was charged with a 15 K increase on the supply temperature. Furthermore, the
study made simulations for the same network. These showed peak reductions of 4,8 % with only
0,19 % overproduction was possible with a 15 K supply charge. Katarzyna also found that 6
hours charging time was the optimum for maximizing the storage potential and limiting the
over production for that particular network. The discharge period could thus be reduced with
396 [kWh]. The network of the simulations and test contained 90 m3 water for both supply and
return pipeline. In this study the use of return storage was not investigated.
A load shift similarly to network storage is found when using a network building mass to
store energy. Buildings heat capacity can also contribute with storage in the network. This was
quantiﬁed in Coninck and Helsen [26]. They fund that buildings connected to the DH network can
contribute with was is called heat inertia, thus increasing the networks storage capacity. HOFOR
has been actively involved in research on the topic of short term heat storage in buildings and
the ﬂexibility it brings. One paper of this research is presented in Sandersen and Honor´e [27].
Here it was found that peak consumption was relocated by reducing heat supply thus shifting
the load to a later time. Thereby having the termal mass of the buildings to carry latent heat for
between 3-5 hours, which was found to be the best through testing. These test where conducted
in a Copenhagen combined housing and commercial district.
1.3.2
Research gaps
There is still questions yet to be answered regarding storing heat energy within DHN. As
heating technology develops so do the gaps in the understanding of network storage. It remains
to be investigated how much heat pumps in DH are aﬀected by network storage options in
particularly the increase in return temperature. It generally know that higher DH temperatures
decrease the viability of large scale heat pumps but not whether the lower COP is compensated
suﬃciently by the gains of a ﬂexible production window.
General key values for appraising a networks storage potential is lacking. This is expressed
in the two reviews of Vandermeulen [17] and Hennessy [28]. Both of which, have conducted
literature review of network storage. They seek a generalised, simple and concise method to
evaluate the potential of networks storage potential. Studies like [23] expresses their storage
potential in absolute values as 3,0 MWh. This is making them diﬃcult to compare or use in
other contexts. If the results were in the form of key values like kWh/m3-K they could much
easier be compared with and projected upon other networks. Hennessy [28] reviewed ”short-term
storage in district heating distribution networks”and his summarised shortcomings were:
• Calculations of storage capacity are approximated and not standardised
• Modelling does not take additional stresses on pipes into account
• There is no estimation of the threshold size of a network needed to enable storage
Page 4 of 98
DTU Mechanical Engineering
Master thesis
June 2019
In the literature reviewed for this study, very little examines the potential of the cold side of
the network. It might seem counter intuitive to raise the return temperature purposefully, but
to exclude it means to leave half of the potential unused. Resistance against this might arise
from DH companies that work tirelessly to generally lowering the temperature. Werner [6] ﬁrmly
established that doing so generally is desirable. Lowering return temperatures generally has
tremendous potential for increasing DH eﬃciency However, the cold half still remains unexploited
as a medium for storing heat energy. Lacking is this understanding of how the increased ﬂexibility
from return storage compare to the temporary lower eﬃciency.
1.3.3
Research questions
This study intent to answer the following research questions. The research questions will serve
as boundary for the hypothesis stated in the following subsection.
This study will investigate diﬀerent possibilities of using the network for storing heat and what
the storage potential would be. This will be done by testing network storage on the FlexHeat
Network(FHN) located in the outer district of Nordhavn, Copenhagen. FHN in Nordhavn is
detached from the remaining part of the Copenhagen DHN, making it possible to isolate the
eﬀects. The tests will serve two purposes. Firstly, it will identify and evaluate the practical eﬀects,
challenges and limitations of network storage. This will be done by applying three diﬀerent
versions of network storage strategies. This include storage in the supply and return pipelines
and one combining the two. Secondly, the purpose of tests will be to collect data samples which,
will serve as validation for a numerical model.
The eﬀect of network storage will be examined for a two stage Ammonia heat pump. As
mentioned in section 1.1, heat pumps are gaining foothold within the heat sector of both
households and DH, thus research that combines network storage with heat pumps is lacking.
Researching this question targets answering how temperature changes from NWS will impact
the HP COP(Coeﬃcient Of Performance).
The degree to which NWS aﬀect the distribution heat loss and thus the eﬀectiveness of the
storage will be examined. This will be investigated by gathering data from both test and data
from simulations based on modelling. These data will be used to evaluate this question for
diﬀerent storage strategies.
The temperature changes for the heating ﬂuid inside the DH are known to aﬀect the CHP
plants. Therefore it will be analysed to what degree network storage temperature changes will
impact these CHP plants as they are likely to continue as they are likely to be a signiﬁcant DH
heat technology in Denmark/CPH for the coming years. An analysis of the general eﬀect on back
pressure plants and extraction plants will be discussed for the temperature interval of network
storage.
The extra compressor work (due to extra loss and worse COP) will be evaluated against the
ﬁnancial gain of using cheap surplus power from the power grid. This study will examine the
feasibility of shifting a heat load, on a short term basis, exploit lower power prices at the cost
of the expected decreased eﬃciency in both production and distribution. Using HPs creates an
opportunity for exploiting ﬂuctuating power prices. Thus it will be investigated whether cost
savings are possible if production load can be moved to low price periods. Heat storage in general
can do this, if short term network storage can be installed easily and cheaply. The long term
ﬁnancial beneﬁts of using network storage will not be studied.
It will be investigated whether it is possible to deﬁne a number of key values to apply to general
networks to estimate the potential for network storage. Can these key values can be expressed in
form of e.g. MWh/m3-K, MWh/km-K or will a explipliﬁedisation need a equation format. An
exempliﬁed usage of the key value will be made and applied to the DHN of Copenhagen, using
the learnings from tests and simulations.
Page 5 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Fatigue regarding thermal stresses from network storage will not be investigated in this study.
Multiple references comment on the phenomena of thermal stresses in the pipeline but mainly
with regards to pipe-laying and deformation. However no studies found, examine what changes a
temperature variation of 10K in regards to network storage will do. Reﬂection of this will be
limited to the discussion.
1.4
Hypothesis
The heat capacity in the district heating pipelines are capable of shifting load as perceived by
the heat production to periods more preferable. This can be done by temporarily changing the
temperature setup of either supply, return or both in the distribution network.
Sensible storage in pipelines can be utilised with ﬁnancial- and environmental-feasibility. This
can be achieved by creating a widened ﬂexibility for the heat production and thereby better
ability to exploit the intermittent power production.
Sensible storage within district heating pipelines is possible to implement upon the FlexHeat
network of Nordhavn without making network invasive methods. It can be done so completely
without aﬀecting the consumers consumption patterns.
1.5
Methodology
The approach to the problem in this study is ﬁrstly to create an overview of the existing
literature. This overview should act as an oﬀset for choosing which storage option are going to
be evaluated. From the initial options considered, a test series will be formulated and carried out
on the case subject. The data from these tests shall serve as initial data for the evaluation of the
options. Also the data shall be used for validation of the simulation model. The validated model
will supply the main data of the evaluation.
The simulation model will consist of two parts. The ﬁrst part is a network model calculating
the distribution of DH water from the plant to the consumer nodes, taking into account; heat
loss, the distributional delay of the energy consumption and the collective heat accumulated in
the networks pipelines. The second part is the heat plant itself modelled to quasi static follow
the demand in eﬀect and temperature set point.
To further evaluate the storage options in a more general sense, the strategies will be
implemented in ﬁctive and more common constitution inspired by the Copenhagen network with
regards to network and heat technology mix. Here the eﬀects will be investigated for especially
condensing CHP plants.
A feasibility analysis will be made answering whether the options have ﬁnancial and environ-
mental value. The ﬁnancial analysis will include a number of scenarios for power prices. e.g. a
ﬁxed power price and a variable price following the typical spot price. The environmental analysis
will also use a number of scenarios for the emission throughout production hours of a day.
1.6
Idea of concept
The heat energy content of a size such as a district heating network is simply found as
Q = cp ·m·T. Increasing the temperature thus raises the energy content of the network. However,
it increases the loss as well. The immediate eﬀect needed for raising the temperature would have
to come from a raised production of heat above the immediate need. Releasing this higher energy
level to its initial state would then create a diﬀerence between the production of heat and the
consumption. The relationship between demand and production as explained here is depicted in
ﬁg. 1.3 (b). Usual control of production would be to follow the demand (Blue line) rigorously. To
raise the network energy content by producing more heat power in advance as shown with the
Page 6 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 1.3: Skecth showing the principle of network storage - (a) The total thermal energy needed
will increased. (b) Peak reduced by shifting production to earlier in time. (c) Duration curve
showing decreased peak capacity is needed - The values in all three graphs are ﬁxtional and the
graph is made by the author.
orange line. As mentioned the losses would be expected to increase with higher temperatures.
The consequence is that a higher overall energy would be needed to deliver the same amount of
heat consumption. However it could potentially remove a substantial part of the peak production
and move it to base load production creating a many of beneﬁts.
Energy content is as described raised with temperature. However only half of the network
mass of water exists in the supply line. As described in section 1.3, the majority of research
focus’ on the supply charging. This is possibly because of the expected lower eﬃciency for the
heat plant or because of control challenges related to charge the return temperature. On the
contrary, the thermodynamics of a heat pumps suggest that only a small disadvantage is related
to a higher return temperatures.
The concept is further described in the various articles mentioned in section 1.3.1 and in the
text book Frederiksen and Werner [6] page 249 to 256.
1.7
Terminology
The terminology can vary depending of the perspective of the writer. In this section the
terminology of this study is established.
The deﬁnition of ﬂexibility and its usage in the heat and power sector. The word ﬂexibility
is used in a large variety of studies and articles and do contain multiple perspectives and is
therefore diﬃcult to deﬁne generally. In the context of smart heat network or 4th generation DH,
Vandermeuelen et al. [17] provides the deﬁnition of ﬂexibility as ”the ability to speed up or delay
the injection or extraction of energy into or from a system”. Hennessy et al. [28] acknowledges this
views but point out that it is missing an aspect of ”cross-sector inter-connectivity. where the avai-
lability and capacities of coupling points between energy systems is also important”Throughout
this thesis, the term ‘ﬂexibility’ is used to refer to a systems ability to disconnect production and
consumption in order to better integrate all energy productions. Speciﬁc to the district heating
sector, ﬂexibility is thereby among others the ability to create a short term heat storage eﬀect in
order to widen the production window of the heat while complying to the usual demand and
utilising ﬂuctuations in power production, price and emission.
The terminology of the primary/secondary/tertiary systems of a district heating network.
Short and precise declaration of the system position and media in question is important to get
accurate but tend to get confusing when combining the viewpoints of technology, manufactures,
manager, clients. This paragraph will ﬁrmly established the terminology of this study. The
primary side will refer to the heat pump cycle displayed in red in ﬁg. 1.4. Here under main
Page 7 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 1.4: Illustration showing the system levels - Made by author
elements mentioned will be e.g the two vapour compressors and the refrigerant media Ammonia
(NH3). The Secondary side will refer to the district heating network displayed in orange in ﬁg. 1.4.
Main elements of the secondary the distribution pumps ( referred to as secondary pumps) and the
supply and return pipelines. Supply and return describes the hot and cold pipeline respectively.
Supply, sometimes referred to as forward, is the water or pipeline leading out to the consumer
and vice versa with return. The tertiary side will refer to the heating system of the consumers.
Here the heat carrying pipes in the buildings illustrated in blue ﬁg. 1.4 is usually water. This is
the space heating supply for radiators, air conditioning and domestic hot water.
The terminology for the three phases within the period of network storage. (1) The ”char-
ging”phase is the period from the sensible change initiated at heat plant (supply charge) or
substation (return charge) to the time when the sensible change has reacted its counterpoint.
(2) The ”Loaded”phase includes only holding the charge in its new steady state until to the
last phase is initiated. (3) ”The discharging”phase starts when temperature settings is returned
to the start conditions and lasts until the change has reached its counterpoint (Heat plant to
substation and vica versa).
Page 8 of 98
DTU Mechanical Engineering
Master thesis
June 2019
2
Case
In this study the proposed strategy of network storage is subjected upon a case study to collect
experience about the challenges and reactions of practical deployment. The case is FlexHeat
network which will be disclosed in the following subsections. The learnings from FlexHeat will
be projected to the Copenhagen network. Therefore, will the Copenhagen network be described
shortly as well.
2.1
The FlexHeat network
The network is located in the furthest corner of the Nordhavn district in Copenhagen and
is detached from the remaining district heating network. In normal operation, an 800 kW heat
pump and 200 kW electric boiler supply 4 industrial/commercial consumer nodes through a small
district heating grid. The utility company HOFOR has chosen this network to be part of the
Energy Lab Nordhavn project [29]. The Energi Lab is used as a research opportunity to explore
future solutions for smart energy system and here under district heating as integrated part. The
network will in this study be subjected to a number of tests to investigate network storage.
Figure 2.1: The heat plant with the TES and cruise ship in the background
2.1.1
Heat production
The heat production of the FHN is produced by a heat pump supplied with groundwater
as heat source. The heat pump is a two stage ammonia reversed rankine cycle that lifts the
temperature GW temperature to the appropriate DHN temperature. This is usually a temperature
lift of 60 K from the 10 ◦C groundwater to about 70 ◦C supply temperature. With such as
temperature lifts, two compressor stages are appropriate in order handle the otherwise very high
discharge temperatures. A simple PID of the heat pump is shown in ﬁg. 2.2
The evaporator seen furthest to the left is a shell and plate type. This is a rather new type of
HEX but roughly resembles a plate HEX. Furthers to the right, is the condenser divided into
three units. A desuperheater, condenser and subcooler which all three is shell and tube type. The
compressors are electrically driven reciprocating compressors with 6 pistons each. In between
the two compressors an open ﬂash intercooler insures only saturated vapour enters the second
compressor. The same does the naturally circulated separator connected to the evaporator.
Operation of the heat plant is divided into two intervals. Heat pumps charging and TES
discharging. When the heat pump is charging it usually runs at 80 % load. This is approx. 640
kW th condenser eﬀect and 180 kW e compressor eﬀect; the COP is then 3.5. As explained in
section 2.1.4 the 640 kWth is way above the usual heat demand of 200-300 kWth. Thus the heat
storing is a substantial part of the production. The diﬀerence between production and demand
is stored in the Thermal energy storage (TES) next to the plant. Production is started when
the tank is empty and continues until the storage tank is full. Hereafter the HP shut down and
Page 9 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 2.2: PID sketch for the two stage NH3 heat pump in FlexHeat network
heat supply is drawn from the tank where the EB insures temperature quality. The intervals are
usually 3 or 4 hours with HP production 10/11 hours of discharging. Several research studies
investigate alternative, smart control, operation of charging/discharging.
Comparing this speciﬁc heat pump with other DH heat pumps it is found that it to a
great degree resembles the common build up. Heat pump in DH context will consist of two
compressor stage, as the temperature lift from natural heat sources is to much for a single
ammonia compressor. Ammonia is also common as it is the appropriate choice when dealing
with heat pumps in this size and bigger. In the area of compressors DH heat pumps will possibly
continue to evolve as the present compressor types is design for cooling purposes. Furthermore,
other compressor types such as screw compressors is considered in DH context.
2.1.2
Heat plant auxiliary systems
Groundwater is used as heat source for the HP via to wells located some what near the HP.
The temperature of the water is pump up with fairly constant temperature of 10 ◦C and is
pumped with a constant volumetric ﬂow of 86 m3/hr. The temperature drop change of the GW
is varying with heat load usually within 4 and 6 ◦C. The water contains in some amount minerals
(sea water salt) due to the ground composition and water seeping to the well from the sea. The
pump work is constant at 8/10 kWe.
To insure supply quality the two electric boilers is placed after both heat pump and storage
tank. In extreme cold periods DH temperatures can be forced to 85/100 ◦C here the boilers aid
the heat pump with their relatively temperature insensitivity. During the discharge period the
tank temperature falls below the supply level(70◦C). Here the electric boiler is a simple way of
raising the few degrees. The capacity of the boilers are 100 kW each. They are always running
with a small standstill power in usual production. In the simulations, the electric boilers are
deprived from considerations.
Page 10 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 2.3: Sketch of the pressure gradient curve
2.1.3
The Network
The FlexHeat network consists of two branches where of only one is considered in this study
and tests. The one active is shown in ﬁg. 2.4 and the other is disconnected during tests and is
not considered in the remaining study. The active part is 920 meter long and connects the heat
plant with the consumers. An overview of the area and diﬀerent part and dimension are shown
in ﬁg. 2.4 and table 2. These pipelines are the major concern of this study together with the heat
pump performance.
The DHN transport hot water to consumer node and cooled water back to the heat plant.
Pumping the water back and forth is the distribution pumps also called secondary pump. Basic
ﬂuid dynamics demands a pressure drop in order to create this ﬂow. This pressure is referred
to as the diﬀerential pressure and will vary according to the need ﬂow. The FlexHeat network
operates with a max critical diﬀerential pressure of 2,5 bar and min 0,5 bar. The maximum
pressure limit is 6 bar. The pressure gradient curve depends on ﬂow which in turn depends on the
heat demand and temperature diﬀerence at the consumer nodes. This is outlined in the skecth
ﬁg. 2.3
Distribution loss is a very important part of the DH business case. To limit the losses the
pipelines are insulated. In this network they are insulated with mineral wool with a conductivity
of 0.04 W/mK the thickness can be seen in table 2. Using small pipe as in FHN equals a greater
heat transfer coeﬃcient.
Figure 2.4: Overview of the FlexHeat network
Page 11 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Table 2: Table for the pipelines of the Heat ﬂex network - all pipes are single pre-insulated
Pipe
Length
Inner Diameter
insulation
Volume
section
[m]
[mm]
[mm]
[m3]
1
10
50
2
0,02
2
34
66
2
0,12
3
451
50
2
0,87
4
39
39
1,5
0,08
5
350
39
1,5
0,42
Total
920
46 (weighted average)
1,54
Figure 2.5: Picture of one of the terminals - All three have large ﬂoor area and big glass facades
2.1.4
The consumers
The heat consumers have big inﬂuence on the operation of the network in district heating and
in this case study. The consumer nodes of the FlexHeat network will be examined in this section.
The connecting the consumers and the network is substations. Technically the boundary of
the consumer is in between the energy meter and the substation. The three terminals all have the
common Danfoss type A266.1 SS. An example of such is displayed in ﬁg. 2.6a. Despite their simple
design they have got a complex and intricate system of control. A Danfoss ECL310 heating control
with wireless Portal connection. This enables remote control. These are explained in detail in the
datasheet in [30] and [31]. Simply put, the valves are acting according to output signals from the
Electronic temperature controller(ECL). The ECL itself act on input signals from temperature
sensors. The ECL responding reaction to a speciﬁc input is programmed via e.g. with weather
compensation as displayed in ﬁg. 2.6b or a signal factor which will amplify the corresponding
output signal. There may occur conﬂicting input signal because of counteracting system dynamics,
aﬀecting the valves with diﬀerent reactions. This is handled with a Master/slave protocol in the
ECL. Simply put, this means that the input/output calculation have a predetermined priority.
Valve control of M1 and M2 as seen on ﬁg. 2.6a is of high signiﬁcance for the tests of this
study. The reason for this is explain in section 3.1. The valves adjust pressure diﬀerence thus the
mass ﬂow rate through the two heat exchangers. Thereby controlling the heat exchange and heat
consumption from the DHN to the building. The controller ECL governs the degree of opening
like explained above. The valves are adjusted automatically with an electric motor. The reaction
time of adjustments is programmed in the ECL. At fully open position the ﬂow depends on the
operating pressure diﬀerence and diameter of the pipe.
Page 12 of 98
DTU Mechanical Engineering
Master thesis
June 2019
(a) PID of a the commen substation type 266.1 - Indirect con-
nection of space heating and DHW storage tank
(b) Weather compensation for the supply
temperature of the tertiary water system -
This is used for setting the reference tem-
perature of S3
Figure 2.6: Substation - (a) PID for a typical DH substation - one string for the SH and one for
DHW - (b) Weather compensation for the supply temperature of the tertiary water system
The consumers aﬀect the network with ability to cool the DH water, and the amount of
water they cool thus resulting in a heat power consumption. The primary heating system in the
terminals is ripped tube radiators. This type of radiator is a quite simple heating method. The
shape and ﬂow properties give it a fairly low and constant UA value. This is possibly the reason
for the tertiary system to both have a constant but low degree of cooling of the tertiary ﬂuid.
This setup aﬀects the secondary system through the consumer substation. The consumption of
the terminals consists largely of maintaining indoor temperature (space heating) of 19 ◦C with
almost no use of DHW. On average the consumption is between 40 and 60 kWth. Despite the use
of radiators with low UA value in the terminals, the substations are typically capable of cooling
the DH water down to between 30 to 35 ◦C. The radiator exponent reﬂect a radiators relative
cooling. A low exponent equals better cooling. The ripped tube radiators used in the building
have an exponent value of about 1,7-1,9. For comparison RIO panels usually have about 1,3.
Because of extensive work on adjusting ECL, the return temperature from the substations
are kept down. Furthermore, the appropriate control setup keep the return temperature from
raising during higher supply temperatures. This ability makes them suitable for exposure to
network testing of both supply and return charging. Keeping the return temperature down is
a general problem in DH systems [6]. Theoretically the HEX in substations should experience
better cool down when subjected to higher supply temperatures, and will in cases with good
radiator systems and proper control.
Malfunctioning valves or setup of same is coursing ﬂow disturbances in Terminal 1. This
is expressed in periodic ﬂow patterns. This is the case for a M1 valves in one of the three
terminal buildings. This setup is controlling the valve in such as way that a ﬂush of secondary hot
water occurs periodically every 60 minutes. The intervals is short enough to not cause an over
consumption. However, it will aﬀect the test data and operation of the network in general. The
malfunction is likely to consist of a bad signal from the tank temperatures sensor. This causes
an overshoot followed by a undershoot of heat supply to the tank. The other two Terminals
produce the same pattern however the their ﬂuctuations is much smaller and the ﬂow never
reaches the same ”over”ﬂow. Illustration of this can be found in the appendix ﬁg. A.8. It is the
recommendation of this report that the valve is checked for break down. If not the regulating
interval should be lowered. This change is possibly made with the ”Intgr.tid”setting. or the
”Tn”time step in the tab ”Reguleringsparametre”.
Page 13 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 2.7: Periodic raise in return temperature from Terminal 1
2.2
Copenhagen district heating network
The Copenhagen district heating network is extremely elaborate and connects 17 municipalities
in the metropolitan area. The design have similarities with the power grid in the that both have
transmission and distribution grid with transformation stations in between. These transformation
stations are similar to the substation one explained in section 2.1.4, but they are bigger and
without DHW. The constellation with large far-reaching transmission line increases the possibility
of smart grid operation. Thus with a larger network, the system get many diﬀerent providers of
heat that individually can contribute and each of these contribute with a variety of properties
for the speciﬁc plant. A list of the primary production plants are listed in table 3. The diﬀerent
plants are prioritised by Varmelast2, according if they have other utilities they may provide,
price of production and political incentive.
Table 3: The main heating units in the metropolitan area - Data is from [1], [2] and [3] - Capacity
values are approximated and the entire unit boiler eﬀect - Priority is by Varmelast
Prio
Type
Name (akronym)/ Fuel type
Capacity3
Production / Tech
MW
A
Prioritized/Backpressure
Amager Ressourcecenter (AMF)/Waste
110
A
Prioritized/ Backp.
Vestforbrænding (VF5&6)/Waste
195
A
Prioritized/ Backp.
Roskilde (ARGO/Kara)/Waste
145
A
Prioritized
Lynetten (RLV)/Waste
50
B
Base load/Backp.
Amagerværket (AMV1)/Biomass
335
B
Base load/Extraction
Amagerværket (AMV3)/Coal
580
B
Base load/Backp.
Amagerværket (AMV4)/Biomass
560
B
Base load/Extr.
Avedøreværket (AVV1)/Coal
670
B
Base load/Extr.
Avedøreværket (AVV2)/Biomass
805
B
Base load/BackP. & CC
H.C. Ørsted Værket (HCV7&8)/Gas
296
B
Heat accumulator
Avedøreværket (AVV-VAK)/Heat
300
B
Heat accumulator
Amagerværket (AMV-VAK)/Heat
150
C
Peak load/CC
Svanemølleværket (SMV)/Gas
275
C
Peak load/Boiler
H.C. Ørstedværket (HCV21&22)/Gas
200
C
Peak load/Boiler
Decentralized units /(Oil/Gas/Powere)
1520
The AVV-VAK can in reality hold 2400 MWh thermal energy. In the table 3 the stated 300
MW is an example of 8 hours discharge. Same for the AMV-VAK which can hold 1200 MWh
thermal energy and 150 MW is an example of 8 hours discharge. The ”capacity MW”notation
in the table is noting the plants maximum boiler input capacity. This value thus include heat,
2The governing agency controlling the CPH heat market
Page 14 of 98
DTU Mechanical Engineering
Master thesis
June 2019
power loss output. In the case of the boilers, the input equals the heat output and loss. For the
case of extraction and back pressure plants the distribution between heat and power production
will alternate. This is explained in detail in [6] page 139 to 169 and [32] page 75-85.
As seen in table 3, the capacity co-generation of heat and power in Copenhagen is spread out
on a large variety of diﬀerent plants. The plants mentioned in the table are only the main CHP
unit, furthermore there are a number of smaller heat units placed decentralised. The primary
plants are either extraction or back pressure plants.
In ﬁg. 2.8, the location of the primary CPH plants can be seen. Connecting the primary
plants and distribution network is the transmission network(thick black line). This transmission
network consists of huge DH pipelines carrying the DH water out to the municipalities where
substations connect them to the distribution networks. The transmission network consists of 54
km with a diameter of up to 900mm [33], posing a considerable volume.
The distribution network primarily consists of medium size twin pipelines. The distribution
network of inner CPH (orange and yellow area in ﬁg. 2.8) have a collective volume of 30.000m3
spread out on 1500 km pipelines4. The type of pipelines in the CPH DHN have a large variety.
Most pipelines have an steel interior pipe to accommodate temperature and pressure conditions
but polyethylene alternatives exist in smaller branches.
Figure 2.8: Map of the entirety of the CPH DHN - Figure is taken from Varmeplan Hovedstaden
[2] page 12 ﬁgure 2
4on condition that the entire steam network (39km) is converted to regular
Page 15 of 98
DTU Mechanical Engineering
Master thesis
June 2019
3
Method
Within the method section three main parts are described. The approach regarding test
description and execution. The method used in modelling the numeric model here under the HP
and network models. The method used in calculation of the feasibility study.
3.1
Test description and execution
The purpose of the tests is to apply the suggested theory in practice on a working district
heating network. As mentioned in section 1.3.3 one of the research questions is to investigate the
reactions of large scale heat pumps to network storage. Another question is to research how to
use network storage in the return line. The part of the questions that can be answered by testing
will be attempted answered in this tests.
Theory and practice can diﬀer because of the various real-life conditions and the limitations
of simulations. Testing such strategies is therefore necessary in order to discover unexpected
challenges in the theoretical concepts.
The method applied in the tests is temperature and valve manipulation in order to create a
short term heat storage eﬀect. This can possibly widen the ﬂexibility of district heating through a
bigger production window for the heat producer. Creating this ﬂexibility between the production
and consumption of heat can have ﬁnancial, environmental and logistical beneﬁts.
The FlexHeat network is part of a large project consortium of test. This particular test is
numbered test 2. Supply, combined and return charges is applied respectively in 2a, b and c. All
tests were planned and formulated by the author as a part of the thesis. The tests were managed
by HOFORs operating engineer.
3.1.1
Primary testing
Three primary tests were conducted for the data collection. The description of these is
disclosed in this section.
Test 2.A was performed to examine the storage capacity achievable by charging the supply
pipeline. The level of charge was 10 K. The change was applied at the heat plant from the supply
reference temperature of 70 ◦C thus increasing it to 80 ◦C. The plant was meant to be operating
with condenser eﬀect of 700kWth equivalent to 87.5 % load but ran at 500kWth equivalent to
62.5 % load. The 10 K charging phase was initiated 45 minutes after the heat pump start up.
The time it took too fully charge was observed as a result. The loaded phase was planned to
last 30 minutes but was reduced to 10 minutes during the testing. The discharge phase was
initiated by returning the supply temperature to 70 ◦C. The time it took to fully discharge
was observed as a result. After approx. 10 minutes of discharging down to 70◦C, complications
arose in operation and the supply temperature arose to 75 ◦C and the condenser eﬀect arose to
700kWth. This unintended regulation was inserted in test 2a, at time 22:47. This has introduced
a number observations for which analysis will be made of. In the remainder of the report this
will be referred to as ”The incident in 2a”
Test 2.B was performed to examine the storage capacity achievable by charging in the supply
and return pipelines combined. The charge applied was 10 K on the supply and aiming to increase
return temperatures 10 K as well. The charge was applied to the heat plant from the supply
reference temperature of 70 ◦C thus increasing it to 80 ◦C. Simultaneously, manipulation of the
substation valves was applied to Terminal 2 & 3. Both charges was initiated 25 minutes after the
heat pump start up and the period of charging was observed as a result. Force opening M1 valve
(see ﬁg. 2.6a) created an increase from the initial return temperature 35 ◦C. The test aimed at a
10 K increase for the two terminals 2 and 3 and then having an average return increase to 45 ◦C.
Page 16 of 98
DTU Mechanical Engineering
Master thesis
June 2019
After a complete charging was reacted the loaded phase was kept for 0 minutes. The discharge
phase was thus initiated immediately by returning the supply temperature back to 70 ◦C and
valve manipulation was ceased. Returning M1 operation and return temperature to the initial
setting. The time period of discharge was observed.
Test 2.C was performed to examine the storage capacity achievable by charging the return
pipeline. The charge applied was aiming at 10 K increase from the return temperatures initial
value of 35 ◦C. The changes was applied at 30 minutes after the heat pump start up. Valve
manipulation of M1 valve (see ﬁg. 2.6a) increasing the return temperature of Terminal 2 and
3. The change was aiming at increasing the return with 15 ◦C for both terminals. Aiming at
creating an average return at the heat plant of 45◦C. The loaded phase was kept for 30 minutes.
Here after the control setting of M1 valve was return to the initial setting and the time for the
system to settle was observed.
3.1.2
Data limitations
Real-life circumstances can bring some practical challenges to a scientiﬁc experiment. The
challenges apparent before, during and after the tests was performed, will be disclosed in this
section.
The production window and thus the testing window is limited to about 3 to 4 hours which
limits the data collection from the HP to this time period. In order to keep everything in the
network running under usual circumstances, the operation of the heat pump remains on its usual
production pattern. This means about 80 % heat load and production time of 3 to 4 hours. This
is further explained in section 2.1.1. The implications of this short window is that longer storage
period can not be tested with suﬃcient data collection. Furthermore, the complete collection of
data of the HPs reaction to the discharge can be impaired.
The HPs reaction to return temperature from the terminals was diluted because the HP is
producing above demand. The excess heat produced is stored in the heat storage tank, thus
drawing water from the cold end of the storage tank while taking in the return water from the
network. This causes the temperature contribution from the terminals return to be diluted. The
ratio depends on the imminent ﬂow demand at the substations which varies during the tests.
The ratio between water through the heat pump condenser and return water from the network
( VHP
VDH ) is between 2 2
6 and 4 2
3. Further more, the storage tank water has a varying temperature
when varmer water is pushed towards the bottom of the tank. During the test this temperature
varies between 25 ◦C and 40 ◦C.
The limitations of temperatures changes must be identiﬁed to operate the network storage
within the restrictions. The temperature intervals of which it is possible to navigate in, is for the
supply an upper limit of 85 ◦C and have a lower limit of 55 ◦C. For the return the upper limit
is 45 ◦C but has no theoretical(apart from the freezing temperature) lower limit but pracically
it is about 25 ◦C. The maximum supply temperature in the FlexHeat network is limited to
85 ◦C in operation independent of the electric boilers. The minimum supply temperature is
generally limited by consumers need to heat their DHW above the legionella growth temperature
area. Legionella thrive between 25 and 45 ◦C, meaning the secondary side must be at least
55 when hot water tanks is used. For the return temperature upper limit it is ultimately the
supply temperature. For the FlexHeat network the control system managing the heat plant
indicates warnings at return temperatures higher than 45 and will probably have system failures
around 50/60 ◦C at the condenser inlet. These are limitation set by the HP control dynamics
and controls.There is no practical limitation to the lower limit of the return temperature. Usually
it is restricted by the tertiary systems ability to cool, approximately 25 ◦C at the lowest. It
is common that the return temperature is between 35 and 45 ( 35 for the FHN). However, a
high return temperature is directly linked to higher heat loss in the network. DH companies
Page 17 of 98
DTU Mechanical Engineering
Master thesis
June 2019
often actively work on lowering the return temperature. Frederiksen and Werner [6] page 468,
concludes that in the Swedish heat district heating systems cost reductions gradient on average
could reduce cost 1.5 SEK/MWh-K. It is unknown whether this takes the plants changed heat
and power output into account.
The execsion of return storage is limited by the networks equipment, speciﬁcally a bypass
valve. The lack of bypass valves or mixing loop in the FlexHeat network limits the applied
strategy to a less favourable strategy substation valve manipulation. The valves in the substation
setup described in section 2.1.4 and ﬁg. 2.6a. These solutions described and used is sub optimal
for the purpose of testing return storage.
The consumer energy meter and thus the consumer data has a resolution of 10 minutes.
This is a signiﬁcant factor of limitation, as it makes data observations like heat demand and
temperatures appear sudden. Therefore will ﬂuctuations remained unobserved and unanalysed.
The resolution of energy meters is usually 60 minutes. This was reduced to 10 minutes during
testing. However, 10 minutes is still a substantial limitation.
Regardless of the resolution of the data, the energy meter does not measures accurate enough
to beneﬁt. The data output ﬁle from the meters is registering volume ﬂow, Temperature and
energy in m3, ◦C and MWh. Therefore would data with a resolution of 1 minutes have to be read
in the fourth decimal point. For example, during test 2b the heat demand was approximately
150kW. But the energy meter does not measure eﬀect it measures energy meter (c.f. energy
meter). Thus the energy from one minute of 150 kW equal to 2,5 kWh heat energy. This would
be 0.0025MWh.
3.1.3
Preliminary Testing
A number of preliminary tests were conducted to survey the dynamics of the substation
when alternating their control. The description of these will be disclosed in this section. The
need to understand the substations erupts from the lack of a mixing loop or bypass valve in the
pipe network. Therefore the bypass eﬀect, less favourably, has to be artiﬁcially created in the
substations.
The test precursor for test 2c, called test 0, was carried out to test the valve manipulation
planned. At this stage the plan was to manipulate valve M2 (ﬂow regulating to the space heating,
see ﬁg. 2.6a). To test the control of motor valve M2, modiﬁcations was done to the weather
compensation curve. This modiﬁcation aﬀect the supply temperature of the tertiary system
which in turn then force the return temperature of the secondary system up. The testing of this
option resulted in a big temperature raise followed by a counter reaction from the valve because
regulation of sensor S5 indicated excessive return temperature. Data from this test can be seen
in the appendix appendix A.5. The data from this test showed quite promising results regarding
combination of return storage in the secondary system with storage in the tertiary system.
The ECL has a override function on the valves M1 and M2. This function is intended for
testing and maintenance of the valves. Preliminary tests was performed using this function.
Overriding M2 status to open fully resulted in very high temperatures at sensor S3, which would
be expected to render the tertiary heating system ineﬃcient.
3.1.4
Assumption for the testing
The use of M1 valve manipulation is assessed as the best way to force higher return temperatu-
res. It will aﬀect the heat consumption at the substations exposed to the manipulation. However
it will be assumed to be indiﬀerent to the results of the tests. Data shows that the temperature
in the top of the tank, raise to the supply temperature. In worst case it can be assumed that the
whole tank have reached this temperature. Using eq. (9) shows that 2.7 kWh will be the highest
Page 18 of 98
DTU Mechanical Engineering
Master thesis
June 2019
case of consumption forced by the valve manipulation. As the energy is spread out on a whole
hour the consumption will increase from approx. 57 to about 60 kWth. predominant in the ﬁrst
quarter and less so in the rest.
3.1.5
Analysis of the test data
The data extracted from the test have to be processed for graphs and further use. This section
will brieﬂy describe some of the data handling between raw data and results.
The control system of the HP collects a number of sensor values and makes some energy
ﬂow calculations. During validation and result processing these energy ﬂows were diﬀerent than
what was expected. It is likely the HP controllers calculation is based on constant cp values.
Therefore another energy ﬂow calculation in the thermodynamic software EES was made based
on the temperature and ﬂow measurements. The recalculated values were made calculating the
temperature speciﬁc enthalpy as show in eq. (1). Both the controllers and the recalculated curves
have the same tendencies and break point but had variations between -5 and 22 % with a average
of 6.6. The two curves and their diﬀerence is shown in the appendix ﬁg. A.6.
˙QDH = (hs(Ts, P) −hr(Tr, P)) · ˙mDH
(1)
The potential utilised and heat input and extraction mentioned in the section 4 is based on
the calculation shown in eq. (2).
˙Qdif = ˙QDH,calc −˙QHD
(2)
where
˙QHD = ˙QT1 + ˙QT2 + ˙QT3
(3)
The COP is calculated on the basis of electrical power consumption measurements and the
controller output for ˙QHP. A quick analysis showed that the above mention challenge was not
present to the same degree for HP heat eﬀect.
3.2
The numeric model
This section is composed of the main simulation tools used in the work of modelling the
numeric problem. This numeric model is composed of the HP model and Network model. The
HP model for calculating the heat production and eﬃciency of the same. The network model
for calculating the timing, losses and distribution of heat through network storage changes. As
mentioned in section 1.3.3, one of the research questions is to investigate the potential for storage
in FHN. Another was to examine the distribution heat losses. These and more will be answered
through the modelling described here.
All modelling have been made in the thermodynamic engineering tool EES. This program
uses thermodynamic property library based of e.g. temperature and pressure for calculation e.g
enthalpy conditions. It is very useful to handle steady state or quasi steady condition and in this
study especially its capability to produce big data sets with multiple points have been utilised.
The Models are quasi static and changes will appear instant and rigid. But resolution of data
points is on 1 second basis because of calculation build up and adjustment of software guess
values.
The model, to be explained, do not exceed the need of this study and express some simulation
diﬃculties during speciﬁc conditions. However other approaches have been found via the litterateur
study explaining alternative methods of modelling the problem here under creating dynamic
performance. [34] [24] [35]
Page 19 of 98
DTU Mechanical Engineering
Master thesis
June 2019
3.2.1
Heat pump model
The heat pump model got the purpose of producing the compressor work at the varying
temperatures at in-/outlet. Here a short review of the model work is presented.
Figure 3.1: PI Diagram of the two stage NH3 heat pump
The two compressors are modelled with with compressor characteristic polynomiums as
described in the ISO standard ”Refrigerant compressors – Presentation of performance data”. The
format of the equation is display in eq. (4) where X represents either electrical power consumption,
cooling capacity or mass ﬂow rate, and the constants Ci is determined experimentally for the
speciﬁc compressor.
X = C1+C2·Te+C3·Tc+C4·T 2
e +C5·Te·TC+C6·T 2
c +C7·T 3
e +C8·Tc·T 2
e +C9·Te·T 2
C+C10·T 3
c (4)
Table 4: Compressor polonium constants
Output
C1
C2
C3
C4
C5
C6
C7
C8
C9
C10
Q [W]
200582
8406
-1492
121
-47.8
10.8
0.685
-0.763
0.379
-0.117
P [W]
7607
-627
426
-17.8
15.9
13.7
-0.0921
0.037
0.224
0.191
˙m [kg/s]
570
23.4
-2.39
0.336
-0.064
0.033
0.002
-0.001
0.001
0.00
In table 4 the constants used is shown. They are unique to the compressor and these are
derived from a Compressor model W6FA-K. This model is a 6 cylindrical reciprocating compressor
like the one driving the actual FlexHeat HP. It is of course an open compressor as of the media
being ammonia. This model is however signiﬁcantly dissimilar to the FH HP with regards to
capacity. The W6FA-K has a approximate cooling capacity of 150/170 kW which is between 1/3
and 1/4 of the FH HP. The producer Bitzer have withheld the actual compressor polynomial.
Therefore the W6FA-K model is used in a parallel solution. Sub optimal but during the validation
phase the compressor is some what correlated.
The heat exchangers are modelled with UA method using the logarithmic mean temperature
diﬀerence as shown in eq. (5). In the case of the condenser it is divided into three parts,
desuperheater, condenser and subcooler as shown in ﬁg. 3.1. This is to achieve the most accurate
temperature diﬀerences and heat exchange. As described in section 2.1.1 this is also the case in
the real HP where three shell and plate exchangers is put in series.
Page 20 of 98
DTU Mechanical Engineering
Master thesis
June 2019
In the modelling a procedure have been made by the author to easy and accurate determine
the ∆TLMTD. This is because the LMTD methode demands fairly accurate guess values as well
as precise lower limit.
∆TLMTD = ∆T1 −∆T2
ln

∆T1
∆T2

(5)
The heat transferred is then calculated using UA value for the speciﬁc HEX as seen in eq. (6).
Here the A in UA value represent the heat transferring area. The U is the overall heat transfer
coeﬃcient. Both values are usually available to the operating partner when purchasing HEX.
Because the HEX chosen is a rather new type the speciﬁcation is not publicly available. Therefore
a ﬁxed UA value producing similarly output temperature have been used for simulations.
Q = UA · ∆TLMTD
(6)
In order to determine the outlet temperature energy conservation is used. As seen in eq. (7)
using temperature speciﬁc cp values is one of EES virtues. The conservation of energy is applied
to both sides of the HEX.
Q = ˙m · cp · (T1 −T2)
(7)
For the open intercooler and ﬂash tank, similar simple energy and mass conservation equations
are used together. Where the hot vapour outlet of the open intercooler is ﬁxed to have vapour
quality of 1, the other outlet is determined by energy conservation. This result in a inﬁnitesimal
small error of approx. -3.4e-11 [kW].
˙m1 = ˙m2 + ˙m3 + ˙m4
(8)
˙m1 · h1 = ˙m2 · h2 + ˙m3 · h3 + ˙m4 · h1
(9)
Figure 3.2: Diagram showing how the
network is divided into sections - where
i is deﬁned as ”i:2..n-1”
The heat pump eﬃciency have a sensitivity with
regard to in- and outlet temperature of the condenser.
With temperature changes on the cold secondary side of
the parameters such as condensing pressure, subcooling
and superheating vary. These changes will pass on and
aﬀect on the compressor work.
3.2.2
Network model
The modelling of the FlexHeat network was made
with intend of simulating the energy content of the
network. The network model will, together with the
integrated HP model, provide the main data for this
study analysis. The model is to be made with a focus
on the heat content of, and temperature distribution of
the network. The modelling was made on a quasi static
level. This means that HP and network changes will
appear sudden.
The network model consist of pipelines, which is
subdivided into sub-sections. This is seen on ﬁg. 3.2.
The number of n determines the precision with regards
Page 21 of 98
DTU Mechanical Engineering
Master thesis
June 2019
to heat loss and change development. It will also greatly
impact the calculating time of the model. Inﬁnitely high n number of sections would create a
resembles to a diﬀerential method.
Between each subsection the heat loss is calculated. The heat loss is determined using
the equations deduced in the work of Wallent´en 1991 [36], for ”Two insulated pipes in the
ground”explained on page 20, 21 and 22. The equations are based on district heating conditions.
Figure 3.3: Cross section of the pipeline
The calculations of Wallent´en takes into account the heat interaction between the ground
as well as the opposite going pipe. This is done through what Wallent´en calls superposition as
illustrated in ﬁg. 3.4 which means to divide the problem into a symmetrical and anti-symmetrical
part.
Figure 3.4: Superposition of symmetrical and anti-symmetrical problem
The temperatures of each pipe is devided into symmetrical and anti symmetrical temperatures
as shown in eq. (10) and eq. (11) and ﬁg. 3.3.
Ts = T1 + T2
2
(10)
Ta = T1 −T2
2
(11)
The heat loss factor of both the anti and symmetrical are calculated solely on geometrical
properties. Distance between the pipes, size of pipes, depth and β. β is a parameter describing
the insulation of the pipes and is calculated based on insulation thickness, conductivity and the
ground insulation. The two equations, eq. (12) and eq. (13) is the ﬁrst order multipole formula.
The expected margin of error when using the ﬁrst order is expected to be less than 0.5 %.
h−1
s
= ln 2H
ro
+ β + ln


s
1 +
H
D
2


(12)
h−1
a
= ln 2H
ro
+ β −ln


s
1 +
H
D
2


(13)
Page 22 of 98
DTU Mechanical Engineering
Master thesis
June 2019
The heat loss for the symmetrical and anti is calculated in using, and is proportional to, the
temperatures, conductivity of the ground and the heat loss factor.
qs = (Ts −T0) · 2πλg · hs
(14)
qa = Ta · 2πλg · ha
(15)
Combining the Symmetrical and anti symmetrical get the ﬁnal heat transfer for each pipe
is then calculated with eq. (16) and eq. (17). The unit here is W/m. From the outline of the
problem it is clear to see how the return pipe experience less heat loss, not only because of the
lower temperature. It appears that the heat loss from the supply/hot pipe in a sense shields the
return/cold pipe. [6] calls greater heat resistance due to coinciding temperature ﬁelds.
q1 = qs + qa
(16)
q2 = qs −qa
(17)
As of shown above the heat loss for two separate pipe is calculated. Conceivable from the
remaining of Wallent´ens work the heat loss from imbedded pipes is considerable less than of
single pipes. Such pipes are called pre-insulated twin pipes and is used to a large extent in
small/medium size pipelines.
Wallent´ens equations produce a heat loss per length unit for each subsection which is converted
to a enthalpy change for the next point of calculation. This forms the heat loss depending on
the inlet temperature and the mass ﬂow. q1 and q2 have the unit [kW/m] to convert this to a
temperature change eq. (18) is used to calculate the new enthalpy from which the temperature
can be determined. Thus a higher ﬂow will produce a smaller enthalpy change limiting the
temperature drop and the relative heat loss.
˙qi = qi · Lpipe,i
˙mi
(18)
The mass ﬂow determined through the substation and its heat demand. Similar to the
equation eq. (7) the demand, supply and return temperature is ﬁxed and the mass ﬂow will
variate accordingly. This ﬂow is assumed incompressible and with constant density. Thereby the
volumetric ﬂow is set reached. This is used for the transport of temperature change. When e.g.
supply temperature at the heat plant is changed it sets of a number of governing parameter. The
parameter τlast[i] sets at the time when the inlet changes enthalpy above 2 kJ/kg
τlast[i] = τ
when
−−−→hi−1(τ) ̸= hi−1(τ −1) ± 2
(19)
In the time step τlast[i] is set, a volume counter for the given section resets to zero. Afterwards
the volume counter sums the volume ﬂow
Vi = 0 when
−−−→τ = τlast[i]
(20)
Vi =
τ
X
j=τlast[i]
˙Vi
(21)
The volume counter is used for the timing the change from old to new enthalpy and thus
temperature. When the condition of Volume ﬂow multiplied with time equals the actual sectional
volume the temperature changes
hlast[i] = hi(τ −1) until
−−−→V[i] =
X ˙Vi
(22)
Page 23 of 98
DTU Mechanical Engineering
Master thesis
June 2019
3.2.3
The process of building the model
The construction of the model have in this study gone through a number of simulation phases.
These will brieﬂy be presented below with emphasis on the validation of the numeric model using
experimental data shown in section 4.1, and obtained through the tests described in section 3.1.
This section is written in relation to the learning process of construction numerical models.
Initially an conceptual model was made to create an idea of where the key elements of the
model and what to focus on for the upcoming work. At this point the model is made up of a
draft of the process. Fundamental concepts such as heat exchange, energy conservation and heat
loss is formulated. Here there is complete freedom regarding parameter values, interconnections
between the fundamental concepts. In parallel a literature study is being performed in order
to retrieve technical knowledge of the functionality of study speciﬁc concepts. Furthermore the
literature servers as temporary scope for what the model is expected to produced when ﬁnalised.
Thus the process of building the model have moved through the the conceptual, into a physical
and mathematical where the concepts have been enlighten and beginnings to be expressed in
equations of assumptions for the working of the model. Hence creating a model level where the
process is operating in design conditions still with freedom in lesser parameter. From this model
concepts of what is interesting to test experimentally is facilitated. Calculation at this stage
being made to narrow down the test expectations and description.
A numeric model of which can be operate within the design conditions is continuously
being veriﬁed with the conceptual understanding of the sub-processes. Here the mathematical
formulation of HEX process was especially a case in point. Here the veriﬁcation eventually lead to
an mathematical treatment for choosing appropriate condenser temperatures in the LMTD setup.
This is seen in the EES code present in the appendix appendix A.8 under the procedure LMTD,
line code 257 to 295. This phase and process was repeated until functionality of the model can
embrace moving (partially) into the level of process dynamic (quasi static) concepts. At this level
complexity of the model have replace the freedom of component dimensions characterisation.
Leaping into validation of the model the model is deprived of all parameter freedom and
process-/case speciﬁc adjustments is made to reach as model capable of solving the established
model and study purpose. During validation certain correction in the model construction was
made in order to reach compliance between model and test data. Output from the heat pump
compressor polynomial was prior to the validation a known object of concern. The polynomial
was corrected with a factor worsening the resulting mass ﬂow and power consumption. These
corrections is seen in the appendix appendix A.8 line code 200 to 255. Furthermore, correcting
the assumed subcooling from 10◦C to 27 ◦C in the condenser. Lastly it is worth mentioning the
correction applied to the heat conductivity of the pipe insulation. Here the resulting value was
0.016[W/m-K]. Seen in appendix appendix A.8 line code 5.
The product of the validation was not a fully validated model, as crucial elements of the
model was to simpliﬁed in order to reach a fully consistent data. These elements include ﬂow
process’ such as pressure driven ﬂow and also the process of quasi-static calculation was never
fully functioning. Never the less did the validation process establish a high enough conﬁdence in
the elements in the model which did to a degree, followed the experimental data. These include
charging eﬀects, timings and the entirety of the heat pump element.
3.2.4
Assumption in the modelling
Making the model a number of assumption have be made. These have been necessary in order
to either keeping the problem as simple as possible or because the entities are unknown.
• No mixing in the pipe cross section as result of fully or partly developed ﬂow. This means
Page 24 of 98
DTU Mechanical Engineering
Master thesis
June 2019
to essentially use uniform ﬂow through out the network creating a ﬁxed heat change wave
through out the pipelines
• Pipe laying entities have been assumed. Distance (2xD see ﬁg. 3.3) have been assumed to
be 0.5 meters. Depth (H see ﬁg. 3.3) have been assumed to be 1.5 m. steel pipe thickness=
2mm. Top layer soil / ambient temperature = 8 ◦C.
• The test performed show challenges regarding control and change of the return temperature.
In the modelling it is assumed that the return temperature and heat eﬀect from the
substations is instant and under complete control. A rather rough assumption and source
margin of error. This point will need further research.
• Quasi static behaviour is assumed. Usually DHN can behave very sporadic with ﬂows and
temperatures ﬂuctuating quite a bit. But the simplicity of FHN and the few number of
consumer nodes makes quasi static an okay assumption.
• The distribution pressure loss and secondary distribution pump is not considered in the
calculations.
• Pump work for groundwater pumps are neglected. As is all auxiliary pumps. While the
groundwater pumps actually use a considerable amount of power (8/10 kWe), they are
controlled to operate at constant load at all time the heat pump is active.
• Neglecting the soils heat capacity will course an underestimation of the heat loss during
charging and overestimate the heat loss during discharging. As seen on ﬁg. 3.5 the soil
around the DH pipes are aﬀected by the pipe heat loss. The ﬁgure shows that for the given
example the ground in a cross-sectional area of 0.63 m2 is heated 4 K . Furthermore a area
of 3.8 m2 is heated 2 K. For the simulations of this study the steady state heat loss data
shows an increase about 20 % for the worst case. This will roughly translate to 0.8 K and
0.4 K increase on the ground area of 0.63 and 3.8 m2 cross-section.
• For the heat pump a number vapour compression cycle parameter have been assumed as
no measurement and few manufacturing data have been available. Subcooling is set to 25
K. Intermedia pressure is most likely ﬁxed at around 1300 kPa but the pressure in the
model varieties with following constrain: Pi = √Pl ∗Ph. U and A values for the 4 HEX
have be estimated and ﬁxed from known operating point.
Page 25 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 3.5: Cross section of ground around two single pipes (DN 150) with polyurethane. The
supply, return and ground temperature is 85, 45 and 6 ◦C respectively - Figure is from [6] page
80 Figure 5.7
3.3
Feasibility
In this section the method of estimating the short term gains and cost of shifting load will be
explain. Divided into two parts this feasibility study will examine the ﬁnancial and environmental
repercussions for the suggested strategy. The approach for this will be described beneath. In this
section there will not be made an long term feasibility study of the socio economic beneﬁts from
the network storage, neither will the increased fatigue on pipelines or potential investment cost
for building a mixing loop into heating system.
3.3.1
Financial
The analysis will consist of evaluating the ﬁnancial aspect of moved fuel costs as a product of
the load shifting. The fuel cost of heat pumps is the power price. For this purpose the spot price
and tarifs from the year 2018 is used. The average composition of the power price is displayed
ﬁg. 3.6. Of course the the composition changes through out the year and day depending on the
production and demand.
Page 26 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 3.6: The average power price constitution of 2018
A ﬁctional morning peak load scenario is used for simulating a morning (3 AM to 9 AM) heat
production. The compressor work ˙We, is summed and organised for each hour. These are used
together with the hourly power prices to compute the total cost of the morning heat production.
For the price calculations diﬀerent price scenarios is used. An constant average price of 2018
0.95 DKK/kWhe. An average hourly variation, is calculated based on the typically hourly price
development, here price of transport and the spot price variate according to the demand. A 2022
Future price scenario using 2018 spot price but the PSO is removed and Power to heat tarif is
reduced from 25.7 to 15.5 øre/kWhe. In this setup the spot price takes on average half of the
power price. Lastly the 2022 future scenario where the spot price is ampliﬁed with a factor 2.
The ampliﬁcation is calculated as: Price(wo. spot price) + spot price × (spot price - Average
spot price) × 2
• Average price 2018
• Average hourly variation
• Minimum price
• Maximum price
• 2022 Future price scenario using 2018 spot price
• Future price with Spot price tendency ampliﬁed by a factor 2
These price scenarios is shown in ﬁg. 3.7.
The power price data used for calculation is shown in a statistical fashion in ﬁg. 3.8. The
ﬁgure shows how the price is generally lower and with less spread during the night/morning
hours. While the ﬁrst and fourth quartiles changes quite a bit through out the day the median
only variate with 0.18 kr/kWh or 20 %
Page 27 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 3.7: The ﬁrst half of a day showing the price scenarios used in section 3.3.1
Figure 3.8: Statistics analysis of the full power price 2018 excluding VAT - Made by author
3.3.2
Environmental
As mentioned in section 1 the motivation for this study is to pave the way for a more
environmental friendly heat production. Therefore it would be negligible not to evaluate the
immediate environmental consequence of using network storage together with heat pumps.
To calculated this the emission from power production DK is used. Unlike the power price
data, the exact hourly emission from danish power production have been available. Instead
daily published emission data have been gathered through the danish utilities and transmission
company Energinet. Energinet publishes the hourly power production divided into categories
with the resulting import and emission balance. Exempliﬁed in ﬁg. A.12. Possible emission from
the groundwater wells are not included.
The only fuel input to FH heat plant is electrical power excluding the ground water. Therefore
the emission calculation is simply the average emission factor for the electric power times the
consumption. This is shown in eq. (23)
massCO2,eq = emissiong/kWhe · We
(23)
Page 28 of 98
DTU Mechanical Engineering
Master thesis
June 2019
where We is the hourly eletrical consumption and emissiong/kWhe is the hourly emission factor.
Diﬀerent scenarios of emission factors have been found and is shown in the list below and ﬁg. 3.9
• Contant average CO2 emission cf. ﬁg. 1.1 for the year 2017
• Hourly average based on the spring 2019
• Day scenario 1
• Day scenario 2
Figure 3.9: The development of emission (g CO2 / kWhe) related to power production in four
diﬀerent scenarios
Page 29 of 98
DTU Mechanical Engineering
Master thesis
June 2019
4
Results
In this section the results and data captured through testing will be presented including
analysis. The model used will be validated through selected data sets from test2a and 2c. The
results of the joined model is presented and analysed. The ﬁnancial and environmental feasiblity
of network storage will be shown. Key values from the above mentioned results are presented
and then applied to the Copenhagen network
4.1
Test result
The data from the three test (2a, 2b and 2c) are presented in this section. The description
of these tests is presented in section 3.1. The three test were carried out in week 8, 2019. The
speciﬁc time periods for each of the tests is displayed in table 5. As shown the combined test was
carried out at noon, which limited the heat demand due to midday sunlight irradiation. The test
data would not be compromised hereof.
During this subsection, color coding of the graphs is introduced. In ﬁgures regarding the
network orange, red and blue curves represent Terminal 1, 2 and 3 respectively while black is
the heat pump. Furthermore, ﬁgures comparing the three tests, gray, dark green and dark red
represent Test 2a, b and c respectively.
Table 5: Time periods for the three test carried out on the FHN - Testing 2a, b and c was
conducted the 25/2, 1/3 and 28/2 respectively
Test
Start of
Charging
Discharge
End of
Duration
observation
initiated
initiated
observation
Minutes
2a – Supply
21:00
21:45
22:45
23:45
165
2b – Combined
11:00
11:25
12:20
14:00
180
2c – Return
19:30
20:00
21:10
22:30
180
By using sensible charging of the DH water it is possible to feed extra energy into the network.
Table 6 shows that during all three test the network was successfully charged with energy. For a
10K supply charge 14.9 kWh was stored. For a 11 K return charge 18.5 kWh was stored. For
a 25 K combined5 charge 39.6 kWh was stored. In all three tests, the energy was managed to
be discharged with reasonably high eﬀectiveness. The energy discharged correspond to a heat
supply reduction of 5.4%, 25.5 % and 11.5 %.
The energy discharge for test 2a - supply is considerable less than that which was charged.
Only 66 % of the energy in test 2a was discharged compared to 92.5 % and 90 % of test 2b and
2c respectively. The reason for this was because of unintentionally changes to the heat pump
during the discharge phase.
The heat consumed as shown in table 6 is the heat eﬀect over the test phase period. The
total(the three terminals) heat eﬀect before, during and after the three test is shown in ﬁg. 4.1.
5supply=10K, Return=15K
Page 30 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Table 6: Heat production during the three test - The stored rows assume 3% distribution loss
Test
Test 2a - supply
Test 2b - combined
Test 2c - return
Charging
Time
45 min
55 min
40 min
Heat supplied
187.9 kWh
166 kWh
172kWh
Heat consumed
168kWh
123 kWh
149kWh
Diﬀerence
19.9kWh
43kWh
23 kWh
Stored
14.9kWh
39.6 kWh
18.5 kWh
Discharging
Time
60 min
70 min
40 min
Heat supplied
167 kWh
107 kWh
129 kWh
Heat consumed
171.4 kWh
139 kWh
141 kWh
Diﬀerence
-4.4kWh
-32 kWh
-12kWh
Stored
-9.5 kWh
-36.6kWh
-16.7 kWh
Figure 4.1: Graphs showing the development of heat demand during the three tests - Marked as
zero hour corresponds to start of observation seen in table 5
Charging the network with supply storage showed very little change in secondary pump work,
gray line in ﬁg. 4.2. Both in test b - combined and c - return, show decreasing pump work(during
charging and discharging), dark red and dark green respectively. They do, as expected follow the
tendency of the demand curve closely. The compressor work and thus the pressure diﬀerence show
no signiﬁcant change caused by any of the network storage events. The pressure diﬀerence and
thus the pump work would be expected to increase with a smaller temperature diﬀerence as is
the case for return storage charging and supply discharging. In combined storage the temperature
diﬀerence thus the pressure diﬀerence would be expected to remain almost unchanged and should
therefore not aﬀect the pumps. It would seem that the heat demand at the terminals aﬀect the
pumps more than the storage changes.
Page 31 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.2: The development of power consumption to the secondary pumps during test 2a,2b
and 2c
4.1.1
Test 2a - supply storage
During the supply storage test the heat pumps COP was observed to be aﬀected signiﬁcantly
by the supply raise, with approximately 0.25 of the COP from 3.7 to 3.45, shown in ﬁg. 4.3. The
supply temperature is known to have a great eﬀect on the COP of heat pumps. The COP of heat
pumps at elevated temperature is a major concern for HP’s role in DH generally, and therefore
also how they react during network storage. Figure 4.3 shows the COP dropping from 3.7 down
to 3.46 when charging was initiated. The COP drops 6.5 % representing a signiﬁcant increase in
electrical power consumption and thus fuel consumption for producing the same amount of heat.
The FlexHeat heat pump does not have sensors within the vapour compression cycle, therefore
further analysis of cycle parameter will be examined in the result from the model, section 4.2.2.
The COP value in this period is the reference value for the charging period.
The sudden increase in COP around 22:45 is where the supply discharge is initiated.
From the temperature/load mishap of last part of test 2a it is apparent that a 5 K higher
supply increase and 20 % load increase has a slightly higher eﬀect than 10 K supply increase.
Page 32 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.3: Variation of the COP during Test 2a-supply - The heat pumps runs at 62.5% load
until 23:05 where it is increased to 87.5% return temperautre is constant at 31 ◦C.
All three test and storage options was successful in, for a period, reducing the production
of heat without neglecting the consumers heat demand. The three ﬁgures ﬁg. 4.4, ﬁg. 4.13 and
ﬁg. 4.7 shows how excess heat was delivered to the network and stored until it was discharged
and thus shifting a fraction of the production away from the consumption. No peak was present
to reduced due to the nature of the three terminals heat demand pattern.
The load shift of test 2a - supply storage is shown in ﬁg. 4.4 from which it is apparent that a
substantially large area above the demand curve is present than beneath it. This is the result of
only partial discharge as explained in section 3.1. The ramp rate of the heat pump is apparent
from the curved increase at 21:45 to 22:00. The same for the discharge at 22:50 to 23:05.
Figure 4.4: Graphs showing the relationship between production of consumption during test 2a -
Supply storage
Charging the whole network with supply storage took 45 minutes. The time period of charging
Page 33 of 98
DTU Mechanical Engineering
Master thesis
June 2019
was expected to be low because of the relatively small network compared to the networks in
the literature review. For the case of supply storage, charging took 45 minutes as seen in ﬁgure
ﬁg. 4.5 the temperature increase reaches the furthest terminal at 22:45. The temperature drop
due to heat loss is seen to be predominant between terminal 2 and 3 (pipe-section 5 ﬁg. 2.4)
compared to the other pipe-sections. This is most certainly because this pipe-section has the
smallest size and ﬂow resulting in a temperature drop of 5 K compared to the supply inlet.
Figure 4.5: Supply temperature at network inlet and at the three terminal during the network
storage test 2a - supply
The concept of storing in the supply line depends on the consumers ability to keep the return
temperature constant. Studies simulating the supply storage usually put in constrains for raising
the return temperature. This is mostly seen in old substations with poorly controlled increase of
the return. In theory, the return temperature should decrease slightly when new well controlled
substations is subjected to higher supply. Apparent from test 2a-supply (see ﬁg. 4.6 neither is
the case for the FlexHeat network where the return is unaﬀected. It is clear that the terminals
have been subjected to substation optimisation and therefore does not increase the return. The
malfunction of DHW valve (M1) in T1 (orange line) is clearly displayed between 22:20 and 22:30.
The presence of this malfunction does not appear to compromise the test.
Page 34 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.6: The return temperature at the network outlet and the three consumer during the
network storage test 2a - supply
4.1.2
Test 2b - Return storage
The strategy of overriding valve M1, as explained in section 3.1, was successful in raising the
return temperature of both Terminal 2 and 3. Furthermore, the return temperature reacting
heat plant was increased with 8.5 K while the overall average temperature of the network was
increased with 11K6. The increase of inlet temperature to the heat pump was limited with only
4 K.
The result of the strategy was a shift of load. The curves for heat supplied to the network and
the heat demand is shown in ﬁg. 4.7. The diﬀerence between eﬀect supplied and eﬀect consumed,
spikes at the initiation of charging and then slowly decreases. This is unlike the development
from the supply test in ﬁg. 4.4. The decrease is owed to decreasing ﬂow as seen in ﬁg. 4.11.
6calculated subsequently with the model
Page 35 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.7: Graphs showing the relationship between production of consumption during test 2a -
Supply storage
The temperature development through out test 2c-return storage is shown in ﬁg. 4.8. Valve
manipulation was applied to Terminal 2 (T2) and Terminal 3 (T3). For this test two distinct
tendencies is curious. It is shown in ﬁg. 4.8 that during the return increase at the two substations;
(1) Both experience a sudden steep increase followed by a low steady increase until it settles.
(2) The two Terminals have notably diﬀerent return temperatures, despite both substation is
subjected to the same manipulation and presumably have the same size piping.
Figure 4.8: The return temperature at the terminals, network outlet and into the heat pump
during test 2c - Return
A key element of the return storage strategy was if and how the end-user would be aﬀected.
Figure 4.9 shows the development of the heat consumption for the three terminal during test 2c -
Return. An increase happens for Terminal 3, starting at 68 kW and gradually increases with
30 %. Terminal 2 increases it heat demand as well but only with 16 %. The temperature in the
Page 36 of 98
DTU Mechanical Engineering
Master thesis
June 2019
top of the tanks7 is usually 50◦C. During test 2c this temperature rose to 70◦C (T2) and 67◦C
(T3). Assuming the same temperature proﬁle in the tanks before and after charging, the tank
thus experience an average 20 K increase for the entire tank (120L) mass. This is equivalent
to 2.76 kWhth during the charging period or 4.13kWth over 40 minutes. The heat demand was
raising before the test. Furthermore, the time of day (evening) would mean a increasing heat
demand for all three terminals as the evening progress and the out door temperature falls. In the
appendix ﬁg. A.7 the outdoor temperature is shown. It was expected that the strategy would
impact the heat consumption using the valve manipulation strategy for the return and combined
test. The exact increase of heat consumption because of the valve manipulation is unknown but is
partly tank heating partly increased SH(space heating). The heat demand seen on ﬁg. 4.9 is the
collective demand (both SH and DHW) for the individual terminals and total for the network.
Figure 4.9: The heat demand eﬀect in the three substations during test 2c - Return
During test 2c the heat pump COP showed a slight decrease but the change is hardly tangible
as seen on ﬁg. 4.10. The district heating water into the heat pump condenser (Green line) only
increases 3.5 K.
7The tank meantion is the DHW tank placed at the substations. c.f ﬁg. 2.6a
Page 37 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.10: Heat pump COP during return storage - showing a fairly unaﬀected COP of the
temperature of the district heating water entering the heat pump - Supply is constant at 75◦C
and load is 87.5%
Manipulation of valve M1 did create the desired eﬀect. The strategy for test 2c was to create a
bypass circumstance as described in previous sections. Seen on ﬁg. 4.11, a blunt ﬂow increase was
created by opening the M1 valve. However, consistently the ﬂow decreases during the charging,
and as mentioned above so does the storage eﬀect. The reason could be a changing pressure loss
gradient or a delayed pressure diﬀerence which the distribution pump controller regulates from.
The explanation of delay pressure diﬀerence should be refuted immediately as pressure diﬀerence
would move with the speed of sound [6] page .
Figure 4.11: Volume ﬂow into the network and through the substation during test 2c-return
storage
4.1.3
Test 2b - Combined storage
The results from testing combined supply and return storage is shown below. This test applied
the largest temperature increase of the three tests. 10 K on the supply and 15 K on the return.
Likewise ﬁg. 4.13 shows the largest load shift. This charge is also the one which aﬀects the heat
pump to the highest degree in absolute terms as shown in ﬁg. 4.12.
Page 38 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.12: Heat pump COP for during charging in both supply and return pipeline - The curve
shows signiﬁcant deterioration from the charging was commenced at 11:25 and until the charge
was unloaded - Heat pump load is 87.5 %
In test 2b a relatively high heat supply compared to the demand was created. The demand
during test 2b was at the lowest of the three tests. During the combined storage of supply and
return in the network.
Figure 4.13: Graphs showing the relationship between production of consumption during test 2a
- Supply storage
4.2
Model
The two elements of the model was joined into a collected model used for producing data. The
product is ﬁrst validated and then presented below broken up in heat pump speciﬁc, network
speciﬁc results, ﬁnancial and environmental. Lastly the key results is summarised into key values
Page 39 of 98
DTU Mechanical Engineering
Master thesis
June 2019
in the following section 4.3.
4.2.1
Validation
Several rounds of validation have been made to ensure correspondence between the test data
and the model. In this section the end result will be displayed and some of the essential changes
will be presented. Focus have been the timing of the heat ”waves”and the heat pumps COP
values.
Dashed lines indicate model data while full lines will indicate test data. As mentioned earlier
orange, red and blue curves represent Terminal 1, 2 and 3 respectively while black is the heat
pump.
Comparing the heat wave from increasing the supply temperature was used to conﬁrm or
refute the validity of the model. In ﬁg. 4.14 the supply increase in the model is broken into two
rounds of increase to force a better ﬁt between the undynamic heat pump pattern from the
model to the real life heat pumps ramp rate. From ﬁg. 4.14 it seems the model overestimates the
speed of the heat wave. The reason for this is seen in ﬁg. 4.15
Figure 4.14: Validation of the heat loss through out the supply line, manifested in the temperature
drop.
From comparison of the models ﬂow and test data ﬂow, in ﬁg. 4.15 it is clear the model have
not included ﬂow and pressure gradient constrains.
Page 40 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.15: Validation of DH water ﬂow through the terminals using data from test 2a - supply
storage scenario shows the model having a troubled ﬁt
Validating the model with the test 2c the model is more accurate. However, the ﬂow is also
here incentive towards the eﬀect of pressure gradients dynamic eﬀect.
Figure 4.16: Validation of DH water ﬂow through the terminals using data from test 2c - return
storage showing a good ﬁt through out the simulation period
In table 7 average values are displayed for validation purposes. During the supply storage test
the values is quite constant. However, for the return storage test volume ﬂow values is increasing
steadily during charging and decreased steadily during discharging. This is displayed in ﬁg. A.4.
In appendix A additional graph with validation is displayed including the load shift graphs.
Here is validation graphs, ﬁg. A.3 showing some notable diﬀerence between model and data. The
diﬀerence is most pronounced when the charging is initiated where the model overshoots.
Page 41 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Table 7: Validation of heat pump model
2a
2b
2c
COP
˙V DH
˙W comp
COP
˙V DH
˙W comp
COP
˙V DH
˙W comp
[-]
[m3/hr]
[kW]
[-]
[m3/hr]
[kW]
[-]
[m3/hr]
[kW]
Charging
Test
3.46
9.2
149.0
3.33
15.5
215.4
3.47
15.2
200
Model
3.59
9.4
144.5
3.28
15.8
217.3
3.48
17.7
208
Dis-
Test
3.75
11.4
133.4
3.56
20.4
196.2
3.47
14.9
200
charging
Model
3.91
11.4
128.8
3.47
20.4
200.8
3.38
17.7
208
4.2.2
Heat pump
A key element of this study, as formulated in the research question, is to investigate how heat
pumps are aﬀected by changed temperature setup of the DH temperatures. In this section the
thermodynamic changes happening in the heat pump will be investigated.
Firstly the cycle will be presented in the Log(P)-h diagram showed in ﬁg. 4.17. The heat
pump cycle is presented with the 4 diﬀerent scenarios of secondary ﬂuid temperature set in the
condenser. Some tendency can be seen with regards to intermediate pressure and condensation
pressure. The higher temperatures in the set is looking at both inlet and outlet which lead to the
highest pressure. After ﬁrst compressor the superheat can be seen to increase in relation to the
pressure, which is due to isentropic eﬃciency, whereby some of the applied work is converted to
heat. Same applied second pressure increase through second compressor. Despite compressor 2
increases to the highest pressure, it experiences the highest amount of superheat after Compressor
1. After the condenser the ﬁxed amount of subcooling can be noted. Lastly the pressure in all
cases is the same through evaporator because of constant load and constant ground water ﬂow.
Figure 4.17: Log(P)-h diagram for the heat pump with diﬀerent in- outlet temperatures to the
condenser secondary side (DH water) - Heat pump 80 % load
In relation to the Log(P)-h diagram a plot of the COP as a function of temperature diﬀerence
Page 42 of 98
DTU Mechanical Engineering
Master thesis
June 2019
is showed in ﬁg. 4.18. The current situation with no storage gives a COP of slightly above 3.6.
Not surprisingly is the COP decreases with higher temperature diﬀerence, but increase of the
return temperature has the lowest impact, and supply temperature highest. Which is due to the
higher shift as also seen in the Log(P)-h diagram. Lastly the combined storage is in the middle
of those two, ending at the same point as return with a COP value of approximately 3.36 at
15K, where supply reaches around 3.26.
Figure 4.18: Figure showing how COP is aﬀacted by a tempeture change by to the Supply, Return
and both from the set point (70/30) - Heat pump load 80 %
4.2.3
Network
The volume of FlexHeat network is calculated to be 1.537 m3 for the supply pipelines and
likewise for the return pipeline. The maximum storage potential have been calculated in kWh
based on this volume and diﬀerent levels of temperature increase. These results are shown in
table 8. The supply charge is applied at the heat pump. The return charge is applied at all three
terminals. The heat demand is 216 kW.
Table 8: The storage potential of FlexHeat Network in kWh (Water only - Network volumen
1.537 m3) - Reference point is 70/30
TS/R = 70/30
∆TS = 0 [K]
∆TS = 5 [K]
∆TS = 10 [K]
∆TS = 15 [K]
∆TR = 0 [K]
0
8.4
16.8
25.2
∆TR =5 [K]
8.8
17.3
25.7
34.1
∆TR = 10 [K]
17.7
26.1
34.6
43
∆TR = 15 [K]
26.6
35
43.4
51.8
Table 8 shows a slightly higher potential in raising the return temperature. This is the result of
two things, The density of water at diﬀerent temperatures and the weighted average temperature.
The density of water at 30 ◦C compared to 70 ◦C is 2% higher. The weighted average temperature,
increases more if charged through 3 source (The three terminals) compared to one source (the
heat pump).
Page 43 of 98
DTU Mechanical Engineering
Master thesis
June 2019
The calculated network volume an estimated theoretical storage potential is 1.8 kWh/K. This
equate to 34.6 kWh if an increase of 10 K is applied to both supply and return.
A subtle diﬀerence in charging time was apparent from the test data. This was examined
using simulation data and then same result occurred. In these simulation the charging time of
the network was simulated for three diﬀerent loads (153-185-216kW). For these load the time it
took to reach full charge was 55 minutes, 47 minutes and 43 minutes for supply charge and 53
minutes, 45 minutes and 41 minutes for return charge.
From the simulations performed it is apparent that both distribution eﬃciency and heat
pump performance suﬀer for both supply, return and combined network storage. In table 9 values
for distribution loss and COP is shown for diﬀerent temperature setups. The table shows that
increasing the return temperature consistently through out the diﬀerent temperature levels result
in the lowest corresponding heat loss change and lowest corresponding COP change. Second is
the combined temperature increase, with supply temperature increase, aﬀecting both distribution
and COP the most. In relative term the increase in distribution heat loss can thus be determined
for every Kelvin temperature increase. The distribution loss increases with 1.12%/K for supply,
1.08%/K for combined and 1.04%/K for return.
Similar relative reduction of COP can be determined for every Kelvin temperature increase.
Thus the COP changes -0.79%/K for supply, -0.43%/K for combined and -0.32%/K for return.
Table 9: Note that return temperature here is applied globally
∆T
Ts
Tr
Distr.loss
COPHP
0
70
30
6.13%
3.63
5
70
35
6.45%
3.53
5
75
30
6.48%
3.49
5
72.5
32.5
6.46%
3.53
10
70
40
6.77%
3.47
10
80
30
6.81%
3.37
10
75
35
6.79%
3.44
13
70
43
6.96%
3.40
13
83
30
7.01%
3.30
13
76.5
36.5
7.12%
3.39
For the purpose of the following simulations an ﬁctive morning scenario have been created.
The ﬁctive heat demand (black line) and corresponding heat supply with no network storage is
displayed in the appendix ﬁg. A.2. This ﬁgure shows an steady heat consumption of around 135
kW from 3AM in the morning until around 7 AM where a peak in heat demand occurs. Heat
supplied (the gray curve) strictly follows the demand with the distributions loss added.
Using return storage by increasing the return temperature at terminal 3 with 15K creates a
storage level of 9.6K. This is displayed in ﬁg. 4.19. The ﬁgure clearly shows that the peak load
production using NWS peaks far lower than that of the reference production (Qsupply,ref).
Page 44 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.19: NWS applied with return storage, starting in four diﬀerent hours - Storage level
9.6K
Below in ﬁg. 4.20 comparison of two diﬀerent storage levels is shown.
Figure 4.20: Comparison of NWS using return storage with storage level 6.1K and 9.6K
Figure 4.21 shows supply storage of 9 K applied to the same consumption scenario. The
supply storage has distantly diﬀerent shape than that of return storage. Mainly the diﬀerent
between the two strategies is that return storage increase the ﬂow out into the network unlike
supply storage which initially have its normal ﬂow speed but as the temperature ”wave”hits
consumers node the ﬂow actually decreases. As the ﬂow continuously decrease so does the eﬀect
of which heat energy is stored.
Page 45 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.21: NWS applied with return storage, starting in four diﬀerent hours - Storage level
9.6K
For the same scenario as above but zoomed in on the hours 5AM to 8AM. Here a combined
storage strategy is applied. The potency of the combination of return storage( green line ﬁg. 4.20
and supply (blue line ﬁg. 4.21 is clear. The ﬁgures shows that a much high amount of heat is
stored. The ﬁgure also shows that timing and control of the charging and discharging is every bit
as important and the elimination of peak load. Because as what especially stands out from ﬁgure
ﬁg. 4.21 is that charging the combined 15.2 K storage is creating a peak load just as big as the
one the strategy is trying to removed. This point is just as relevant for each of the other ﬁgures.
Small peak load is created when the storage is charged.
Page 46 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.22: NWS applied with a combination of supply storage 9K and return storage 6.1K -
Time O = 5AM and Time 10800 = 8AM
4.3
Key values
Standardising the results shown in section 4.2.3 have the aim to remove the network speciﬁc
impact on the ﬁgures and aim at identifying a common applicable value for other networks. The
values to be shown below, is the amount of thermal energy which a network can remove from the
discharge period.
In creation of these key values the amount of storage that is applied most be quantiﬁed. For
supply storing this is simply the same as the supply temperature meaning an increase from 70◦C
to 80◦C is equal to a storage level of 10K. For return it is diﬀerent. Here the average temperature
of the network return pipeline temperature is the storage level. For this an example is used for
the FlexHeat network. Terminal 1, 2 and 3 have a return temperature of respectively 30, 30
and 40 with and average temperature 29,65. The temperature perceived by the heat pump and
plant is instinctively lower than 40 because of dilution as described earlier. However the average
temperature i 35.7 ◦C. Thus an storage level of 6,12K have been realised by the 10K increase at
Terminal 3. The resulting storage level will thus variate according to where in the network the
charge is applied from and what the intensity of it is.
For storage in the supply line the test performed show that 0.824 kWhth/K-m3 was stored. In
simulations supply storage resulted in 0.980 kWhth/K-m3 for a 9 K storage level. Simulation
show no variation in this number with varying storage level. The storage level do not change the
key value in the supply line.
For storage in the return line the test performed, show that 0.946 kWhth/K-m3 was stored.
In the simulations for return storage some varyation between storage levels was found. For a
return storage level of 6,2K the key value is 1.020 kWhth/K-m3. The key value is retrieved for a
storage level of 9.6K.
For comparison the maximum sensible storage in water would is equivalent to the Speciﬁc
heat capacity of water. Based on Cp and density, the results can be rewritten to 1.138 kWh/K-m3
for 70 ◦C and 1.156kWh/K-m3 for 30 ◦C.
Page 47 of 98
DTU Mechanical Engineering
Master thesis
June 2019
To extract key values is applied to the district heating network of Copenhagen. As described
in section 2.2 the CPH distribution network consists of 30.000 m3. In this paragraph a rough
estimate of the network storage potential will be presented.
For a 15 K storage level in the Copenhagen distribution network approximately 450.9 MWh
heat would be a high estimate of network storage potential. To apply key values from the study
of the small network of FlexHeat upon one of Europa’s biggest network (e.g the CPH DHN) is a
big assumption. However it creates a perspective of the applicability. Despite the simulation in
this study show that total network volume does not aﬀect the key value presented in section 4.3
it is clear that applying it in such a scale stretches the simulations fundamental assumptions to a
point beyond scientiﬁc conﬁdence.
It is described in section 2.2 how the primary heat generation in the Copenhagen network is
produced by either back pressure- or extraction CHP plants by either waste or biomass as fuel.
These technologies are investigated in regards to production versus temperature levels in [1], [6]
and [37] [32].
4.3.1
Financial
For the ﬁnancial analysis the same ﬁctive morning scenario as in section 4.2.3 is used. The
results shows that no price scenario shows feasibility of shifting load. During analysis a number
of errors in the data was found why an elaborate analysis is obsolete.
It is apparent that raising the temperatures, especially for the supply will aﬀect the overall
power consumption signiﬁcantly. Figure 4.23 shows the price of advancing the load. Ultimo it
shows that shifting the load with return charge cost 0.73 DKK for every hour the load is shifted.
This constant because of the constant price
Figure 4.23: Financial analysis using yearly average with return charged network storage
Similar ﬁg. 4.23 shows that shifting the load using supply charge costs 4,26 DKK for every
hour the load is shifted.
Page 48 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure 4.24: Financial analysis using yearly average with supply charged network storage
ﬁg. 4.25 shows that using the most favourable price scenario the cost of using return charge is
almost absent.
Figure 4.25: Financial analysis using future ampliﬁed with return charged network storage
ﬁg. 4.25 shows that using the most favourable price scenario the cost of using supply charge
is still predominant.
Figure 4.26: Financial analysis using future ampliﬁed with supply charged network storage
Page 49 of 98
DTU Mechanical Engineering
Master thesis
June 2019
4.3.2
Environmental
The environmental impact from using NWS in with HP supply is determined using the
scenarios shown in ﬁg. 3.9. The resulting emission is thus presented below. During analysis a
number of errors in the data was found why an elaborate analysis is obsolete.
The total emissions for a (ﬁctional) morning heat production increased using network storage.
For
(a) Emission from NWS in the supply storage (b) Emission from NWS in the return storage
Figure 4.27: Emissions for NWS
When looking into the emissions connected to the power consumption by compressor. The
attempt was to account for the increased emissions from the distribution heat loss, due to high
load in peak hours where electricity is needed and where heat demand also normally peaks.
The storage possibility allows the heat pump to utilise electricity produced prior for the peak
period, where the emissions is lower. However, from the actual demand to the production it is
not environmentally feasible to produce in earlier hours, as the required overproduction accounts
for too much heat loss and compressor work in order to meet lower emissions saved by shifting.
A favourable day for doing so was chosen and used for calculations. The results was done for
the simulation case using both supply and return network storage. In both cases there was no
gain in reduced emissions as a result of producing earlier than the peak. Return storage however
showed the least variation in derivations to reference, with the highest of 0.7 % when producing 4
hours before. Where the supply storage reach a derivation of 5 %. When looking at a production
initiated 1 hour beforehand, still leads to a higher emission of 0.3 % in both cases. It should be
noted the results is questionable as errors in the data sheet exists. Furthermore, there seems to
be inconsistency through out both the ﬁnancial and environmental calculations.
Page 50 of 98
DTU Mechanical Engineering
Master thesis
June 2019
5
Discussion
In this section the results obtained in the study will be upheld against each-other in a
comparison between model and test data. This will then be put into perspective using the known
literature. The product will be used to answer the research questions proclaimed in section 1.3.3.
Each research question will be handled one by one and all questions will be tied together at the
end.
5.1
Testing, identiﬁcation of practical eﬀects, challenges and limitations,validation
Shifting the heat load through testing was successful using sensible storage in the supply lines,
return lines and a combined. A signiﬁcant part of the heat supply was reduced over a controlled
period of time. Three diﬀerent levels of storage was applied with three diﬀerent strategies. Using
supply storage, 10 kWh heat production was successfully moved, using return storage it was 17
kWh, and for supply and return combined 37kWh heat production was moved from the discharge
period forth to the charging period.
The level of storage mentioned above is referring to the level of temperature change. The
supply charge was applied with ∆T = 10K. Return storage level was applied with ∆T = 11K.
The combined storage had an applied storage level of ∆T = 25K. Supply storage level is in
this study determined as the increase in temperature from the heat pump. However, dealing
with partial or exclusive return storage, the task of determining the storage level was more
complicated compared to the supply storage. In this study the return storage level is determined
as the weighted average temperature increase.
The method for obtaining the load shifts using return storage was developed through control
and manipulation of the substations. The method had to be fabricated as an existing method did
not exist in the literature. Ideally a mixing loop would have been used. This would have allowed
a control mixing at the location of the loop, and would have made the storage level more certain.
However, this was not available and a sub-optimal method had to be developed. Manipulation of
the regulating valve M1 was assessed to create the best alternative to the mixing loop. Thus
valve manipulation was applied to two out of three of the consumers and heating the return side
of the network was made possible. This increased ﬂow realised, resulted in a signiﬁcant charging
eﬀect. On average the network stored 12,3 kW during the return charging. At the initiation of
the charge the stored eﬀect peaked at 56 kW. Having control over the consumers substations,
is necessary in order to create return storage in the way it was done in these tests, and it did
inﬂuence the heat consumption. An increase in heat consumption occurred during the charging
period of both return and combined storage. The reason for the increased consumption was an
unintended increase in DHW at the two terminals manipulated.
The validation process led to important corrections, balancing some parts of the model with
the test data, other parts of the model remained inaccurate due to the pre-installed limitation
of the model under pressure diﬀerence. Validating the compressor power consumption exposed
inaccuracy in the modelling serial compressor solution. However, the model was corrected with
an appropriate factor on both mass ﬂow and power consumption of the low stage compressor.
Doing so balanced the values with the data produced through testing. Validation of volume ﬂow
out into the network and through each of substations show critical issues and diﬀerence between
the model and test data.
5.2
Network storage, potential, and eﬀect on heat pump
The performance of the FlexHeat heat pump was reduced when subjected to elevated supply
and return temperatures. Supply temperature in connection with the role of heat pumps role
Page 51 of 98
DTU Mechanical Engineering
Master thesis
June 2019
in district heating is known to be essential because of its inﬂuence on the COP. This is settled
in a multitude of literature such as [1], [14], [22], [20]. This is consistent with the test results,
which found raising the supply temperature from 70 to 80 decreased the COP from 3.7 to 3.45.
This is a derivation, percentage derivation and percentage derivation gradient of 0.25, 6,75% and
0,68%/K. Similar values were obtained using the model. Furthermore, the heat pump have an
upper limit of 85 ◦C supply temperature which restricts the level obtainable through supply
storage alone. The performance of the heat pump was hardly aﬀected by the temperature changes
during return storage. Because the heat pump was also charging the storage tank while charging
the network, the impact of the return storage was diluted. The resulting temperature perceived
by the heat pump was therefore only 3.5 ◦C. This did not give any deterioration of COP. It
is possible to isolate the COP vs. return temperature reaction by comparing the heat pump
COP during test 2b’s discharge(Time=13:10, Ts=70◦C, Tr=41.5◦C and COP=3,55) with the
COP from before charging in test 2a(Time=21:37, Ts=70◦C, Tr=31◦C and COP=3,7). In both
periods the heat pump load is 87,5 %. Doing so might not be the most optimal comparison
conditions, however it does produce an indication of a COP reduction from 3,7 to 3,55. This
is a numeric decrease of 0.15, 4,05% or 0,39 %/K. These reductions are consistent with model
results as seen in ﬁg. 4.18, where COP is decreased with 0.72%/K and 0.38%/K for supply and
return respectively. Figure 4.18 also shows that splitting the temperature increase equally out on
supply and return result in lower deterioration of COP than exclusively increasing the supply
temperature.
5.3
Network loss from test, model - Neglected pipe and soil Cp
The distribution loss in the FlexHeat network is increased signiﬁcantly when subjected to
supply and combined storage, while return storage aﬀects the loss to a lesser degree. From the
test data it was not possible to determine the distribution loss as the testing periods were so
compact that substantial steady state periods could not be achieved either with or without
charging obtained. Because of this, the energy stored was estimated based on an assumption
that the distribution loss was only 3 %. This would be a very low distribution loss compared to
what would be expected. However, when interrupting the result from the tests, only 3 % would
produce reliable outcomes. Using the model to calculate the distribution loss it would be in the
range of 6 to 8 % depending on the heat demand and the applied strategy. To this, heat capacity
of the pipe and soil material will contribute with higher loss during charging. The heat loss will
be equally lower in the discharging. Basic heat transfer state that higher temperatures result
in higher heat gradients and loss. In addition to this, the heat shield released from the supply
pipeline surrounds and limits the loss from the return pipeline.
The steel pipes and soil surrounding them, both have a certain thermal heat capacity which
have been neglected in this study. However, later estimates of the thermal capacity disprove
that their contribution is negligible. Especially, the steel mass of the water carrying pipes will
be exposed to a signiﬁcant temperature increase and will because of the medium sized heat
capacity and high density contribute with 0.0064 kWh/m for a 10 K increase. Estimating the
soils potential is however more intricate and will take a further and more dedicated study to
examine.
5.4
NWS eﬀect on the Copenhagen network and its production
Until now the study have treated storage of heat in an isolated small network with a heat
pump supply. However applying NWS to a large network such as CPH DHN is far more complex.
This topic will be discussed below
How to apply NWS through a transmission to distribution constellation is out of scope for
Page 52 of 98
DTU Mechanical Engineering
Master thesis
June 2019
this study and will have to be treated in future work. However, if in this paragraph the changes8
is directly aﬀecting the primary heating plants of Copenhagen9 some concept of ripple eﬀect of
network storage can be approximated. Simple back-pressure CHP plants’ electrical eﬃciency
directly aﬀected by higher temperatures. Higher temperatures will raise the back pressure for
which the the steam can be expanded to. Therefor will a combined increase of return and supply
temperatures lower the power output.In the work of Torben et al. [1] the back-pressure electrical
eﬃciency is estimated to decrease between 1 and 3 % for a 10 K temperature increase in supply
with proportional10 increase in return. Also the heat production could be aﬀect by changes
in eﬀectiveness of the caloriﬁers11. This is however depending on the speciﬁc changes in HEX
temperature diﬀerence and ﬂow. The extraction CHP plants are better equipped to handle
the temperature change. A combined and proportional increase of temperature will in a low
temperature scenario aﬀect the extraction plant very limited in regards to the electrical eﬃciency.
However, the power loss factor by heat extraction is increased. This means that the ”price”in
terms of loss power production is higher when NWS changes is applied to an extrication plants.
The above mention impacts is true for supply temperature scenarios above 66 ◦C according to
ﬁgure 9a in [37]. Flue gas condensation is in modern CHP is also aﬀected by increased return
temperature but here it is small changes in only the latent heat utilisation of the ﬂue gas which is
reduced. Concluding this paragraph the impression that primary CHP plants is better equipped
to handle the temperature changes of network storage than that of heat pumps. This is impression
is consistent with that of [23] and [18]. These is further below section 5.5.
Applying return storage in practice will be challenging. Partly due to the learning from this
study and partly additional issues. The learnings from test 2b and 2c was among others how
to determine/express the resulting storage in Kelvin as the mixing of diﬀerent return streams
compile and the temperatures dilute. Also a challenge was to simply activate the increase or
storage, where substation manipulation gave the desired eﬀect, but had impact on the consumer in
terms of higher consumption. This increased consumption was deposited in the DHW tank, from
which it is unclear whether the consumers was able to take advantage of. It is possible that the
increase heat energy deposited in the tank was blurred out in excessive heat loss or whether the
tank was capable of containing the heat energy and simply store it in the subsequent hours. The
additional issues appears when it is realised that control over consumer substations is in practice
rarely an option. In theory substations are the property of the individual DH consumers whose
information within is conﬁdential. Strategies where consumers experience increased consumption
would be unacceptable. District heating morning peak consumption is to a large extend caused by
DHW. A large amount of DH costumers in CPH live in multi-story building. Here a considerable
amount of water subside in the tertiary systems. However, permanent bypass and mixing loop
will be present around distribution networks like in Copenhagen. Such mechanism is described in
[6] page 291. Diﬃculties regarding classifying the level of storage emerged as return storage was
introduced. Opposite to supply storage will storing in the return pipeline mix and dilute through
out the network. Earlier in this section it is explained how it was solved for this study. However,
the complexity of huge network as with Copenhagen might not allow such approaches.
5.5
Financial aspect of moving load with heat pumps and generally
When comparing the negative eﬀect from deteriorated COP and elevated heat loss, it becomes
apparent that eﬀects from the COP is predominant. Decreased eﬃciency is of major concern as it
poses the ﬁrst of two components for the operational cost of network storage. The second is the
8Changes of 5 to 15 maybe 20 K increase to the temperature level as tested and simulated in this study
9Clariﬁed in section 2.2
10 Here proportional refers to equally relative increase of the return temperature
11The condenser HEX that use DH water to condense the steam turbine outlet
Page 53 of 98
DTU Mechanical Engineering
Master thesis
June 2019
increased distribution heat loss. From analysis of the model data it is shown that extra work as
a result of lower COP amounts to 3.4kWhe. Similar it is determined that increased distributional
heat loss amounts to 4.9kWhth increase of 7.6 %, equivalent to 1.3kWhe. These values is for the
4 hour load shift.
From the modelling it is clear that using return storage result in less distribution loss compared
to supply storage. Simply because of lower water temperature the heat loss from these pipes are
less. Also, the thermal shield of the supply pipes further limits the heat loss from the return
pipes. [6] describes how twin pipes further reduce return line heat loss by 30-40 %.
It is evident that without increased distribution loss and lost eﬃciency the savings from early
hour power price would be attainable. However, it is apparent through the ﬁnancial analysis that
even the most favourable realistic price scenario does not allow ﬁnancial feasibility when using
heat pumps in combination with NWS.
5.6
Key values, usability and application on CPH
Key values can be used to establish coherence between research studies and will thus raise
the quality of it. Furthermore, the use of key values can be used to valuate the shift possible
networks were numeric model cant be used to ﬁnd such values. Brian Vad Mathiesen et al. [22]
raises the point that key values can be used to expand the use of NWS.
The key values of this study was estimated to 0,88 kWhth/m3-K for supply and 1.03kWth/m3-K
for return. Whether these values is suitable for generalisation is not investigated. Firstly, future
work should extract key values based on existing literature’s published values, which then can
be compared this studies’. Secondly further experimental data could give very good basis for
recognising the accuracy. Eventually the format of these key values will maybe have to change
into a equation format in order capture network diversity.
Using the key values upon the collective Copenhagen distribution network with storage level
of 15 K, will approximately result in heat storage equivalent to half of the Amagerværket-VAK.
While half a tank does not appear to be signiﬁcant, these ”tanks”is exceptionally big and have
high inﬂuence on the production patterns of the adjacent plants. Furthermore, if return storage
is added thus using a combined strategy at level above 15K seem approachable. Application of
NWS upon the huge transmission network also seem attractive. And could potentially, in the
case of CPH DHN contribute with a load shift equivalent to or higher of that for the distribution
network.
There is great potential in futher developing key values for NWS in future work. Further
key values of great interest would be regarding the capacity reduction. A value the property
of kWth/m3-K could be used to estimate or compare a networks peak load producing capacity.
Often heat peak load producers is added to the production mix because the cheaper production
technology simply have too low capacity. Key values for estimating the charging time could have
wide application as well. In large networks such as the case study of [23] does not have the option
of charging the entire network. Here an
5.7
Limitations and issues in using NWS
At the present, control systems of DHN’s have restrictions on changes for the supply tempera-
ture. Up and down adjustment are to be kept under 4 K/hr. Of course this was not respected
during the tests on the FlexHeat network, and an large scale application of network storage
would be rather limited by such a ramp rate. In the literature such as Ralf-Roman Schmidt et al.
[15] the increased fatigue was found to be insigniﬁcant. While [17] claims frequent changes in
thermal stress may develop pipe failure faster. Frederiksen and Werner [6] describes that pipe
failures caused by thermal fatigue is often found in return lines where instantaneous DHW HEX
Page 54 of 98
DTU Mechanical Engineering
Master thesis
June 2019
are used and in connection joins between two diﬀerent heat producers producing at diﬀerent
temperatures. Vega et al. [38] researched existing methods of assessing thermal ageing of DH
pipes, and found that improved methodology is needed. In [38] only high DH temperatures was
in considerations. The evidence for either conﬁrming or refute the problem of thermal stress in
relation to network storage is absent.
The pump work is neglected in the simulations. Data from the test conﬁrm that change in
secondary pump work is very limited and without signiﬁcant connection to the network storage
options. Conﬁrming pump insigniﬁcance is values from CTR describing 2.82 kWh electric power
usage for every GJ heat transported.
Page 55 of 98
DTU Mechanical Engineering
Master thesis
June 2019
6
Conclusion
It is increasingly interesting to use the diﬀerent energy systems to create smarter grid that can
assist and reinforce each other. Thus the favourable qualities for each system can be ampliﬁed.
Furthermore, challenges regarding intermittent production will be reduced when systems have
the ability to control injection and extraction of energy into the grids, in order to store energy
when energy is produced. This kind of ﬂexibility can to some degree be obtained by using the
district heating systems magnitude. Using district heating systems in collaboration with heat
pump technology, the ﬂexibility can assist and reinforce the power grid system. Network storage
have the same kind of beneﬁcial properties as other thermal energy storage’s in regards to load
shifting and thus ﬂexibility contribution.
The method of using network storage to shift heat demand is conﬁrmed using the smaller
network of FlexHeat in Nordhavn, Copenhagen. Furthermore, it was shown that using both
supply pipelines and return pipelines is possible for storage of heat energy. One method of using
consumer substations to apply storage to return pipelines was investigated through testing. This
method was successful in creating return storage. The method had the downside that it gave
consumer disadvantages. Using the substation method was causing consumer level changes. The
potential beneﬁts and disadvantages of including consumer level changes should be investigated
in future work.
The traditional strategy in network storage is to raise the supply temperature, however with
raising also the return temperature the accumulated storage eﬀect will approximately double the
accumulated eﬀect.
In summery, storage of heat in the pipelines of existing district heating grid with heat pump
supply, was investigated with the FlexHeat heat pump as case. The FlexHeat heat pump case is
found to be a satisfying representative of general district heating heat pumps. For which it was
found to have signiﬁcant impact to increase either supply, return or combined pipelines.
The coeﬃcient of performance for the heat pump showed changes between -0,8%/K and
0,3%/K in the interval of network storage appropriate storage levels. It was evident that return
strategies was aﬀecting the heat pump the least. The distribution network heat loss showed
changes between 1.12%/K and 1.04%/K, also here the return strategies was aﬀecting the network
loss the least.
The ﬁnancial analysis of the deteriorated COP in relation to the power price optimisation,
was found to be insuﬃcient to conclude feasibility of the exploitation of cheap morning prices.
However, the results indicated that the COP decrease and distribution heat loss increase was
exceeding the ﬁnancial gain. Future power price scenarios where the spot price is predominant
the feasibility appeared more likely, especially where the spot price morning tendencies were
ampliﬁed. It was shown that heat pumps in district heating context can be used in combination
with network storage but on the condition that the network is operated at at medium district
heating temperature.
The application of return network storage was successfully realised in the FlexHeat network.
Both experimental and theoretical data shows that a thermal energy charge can be stored within
the return pipelines. This conﬁrms that discharging network storage can be utilised to lower the
heat production for a period and possibly during peak load.
The eﬃciency of heat pumps is aﬀected signiﬁcantly when used in collaboration with network
storage strategies. However the results from the FlexHeat heat pump that return network storage
aﬀects the heat pump to a less degree than supply storage.
Both test and model data conﬁrms that peak shaving is possible using network storage.
Results show that using supply storage the heat production over one hour can be reduced with
13.6 kWh, and a maximum peak capacity can be reduced with 13.8 kW. Using return storage the
Page 56 of 98
DTU Mechanical Engineering
Master thesis
June 2019
heat demand over one hour can be reduced with 16,2kWh, and a maximum peak capacity can be
reduced with 16.6kW. Furthermore it is shown that it is possible to combine the two strategies
and achieve a 98% yield from the two potentials.
Page 57 of 98
DTU Mechanical Engineering
Master thesis
June 2019
References
[1] Brian Elmegaard Torben Ommen, Wiebke Brix Markussen.
Lowering district heating
temperatures - impact to system performance in current and future danish energy scenarios.
2016. DOI: 10.1016/j.energy.2015.10.063.
[2] VEKS CTR, HOFOR. Data for teknologier til produktion af varme baggrundsrapport til
varmeplan hovedstaden 3. http://www.varmeplanhovedstaden.dk/, Oktober 2014. oﬃcial
webpage.
[3] Varmelast webpage. https://www.varmelast.dk/. Accessed: 2019-03-18.
[4] Varmelast Fjernvarme Miljønetværk Hovedstade. Udviklingen i miljødeklaration for fjern-
varme 1990 - 2017; tillægsnotat til miljødeklaration for fjernvarme i hovedstadsomr˚adet,
2017. Udarbejdet af Fjernvarme Miljønetværk Hovedstaden, June 2018.
[5] Energistyrelsen. Energisystemet lige nu. Graph of table values, 7-05-2019 2019. https:
//energinet.dk/energisystem_fullscreen.
[6] Sven Werner Svend Frederiksen. District Heating and Cooling, volume 4 of 10. Studentlitte-
ratur, 1 edition, 2013. ISBN: 978-91-44-08530-2.
[7] Ørsted. ˚Arsrapport 2017. Ørsteds oﬃcial webpage, July 2017. yearly report from the danish
energy supplier.
[8] Copehagen municipality. Kbh 2025 klimaplanen. Oﬃcial webpage, July 2017. An optional
note.
[9] The Danish Government. Tech. rep. Denmark: The Danish Ministry of Climate and Energy.
Our future energy, Nov 2011.
[10] Forsynings-og Klimaministeriet Energinet / Energi. Generel deklaration 2017. Yearly report,
June 2018.
[11] Woodrow W. Clark Henrik Lund. Management of ﬂuctuations in wind power and chp
comparing two possible danish strategies. 2002.
[12] Jakob Zinck Thellufsen; Henrik Lund. Cross-border versus cross-sector interconnectivity in
renewableenergy systems. 2017. DOI: 10.1016/j.energy.2017.02.112.
[13] Energistyrelsen. Basisfremskrivning 2018. Yearly report, April 2018. ISBN: 978-87-93180-
33-8.
[14] Torben Ommen Marie M¨unster Juan M. Morales Brian Elmegaard Bjarne Bach, Jes-
per Werling. Integration of large-scale heat pumps in the district heating systems of greater
copenhagen. 2016.
[15] Daniele Basciotti, Florian Judex, Olivier Pol, and Ralf-Roman Schmidt. Sensible heat
storage in district heating networks: a novel control strategy using the network as storage.
page 213, Berlin, July 2014. DOI: 10.1.1.458.2743.
[16] Mathiesen BV Østergaard PA M¨oller B Nielsen S et al Connolly D, Lund H. Smart energy
systems: holistic and integrated energy systems for the era of 100 renewable energy. 2013.
[17] Lieve Helsen A. Vandermeulen, Bram van der Heijde. Controlling district heating and
cooling networks to unlock ﬂexibility - a review. 2018.
Page 58 of 98
DTU Mechanical Engineering
Master thesis
June 2019
[18] Francesco Colella Vittorio Verda. Primary energy savings through thermal storage in district
heating networks. 2011.
[19] Henrik Lund; Paul Alberg Østergaard; David Connolly; Iva Ridjan; Brain vad Mathiesen;
Frede Hvelplund; Jakob Thellufsen; Peter Sorknæs. Energy storage and smart energy
systems. 2016. doi:10.5278/ijsepm.2016.11.2.
[20] Brian Vad; Averfalk Helge ; Werner Sven; Lund Henrik David, Andrei; Mathiesen. Heat
roadmap europe : Large-scale electric heat pumps in district heating systems. Review, 2017.
DOI: 10.3390/en10040578.
[21] Von Gerd Oeljeklaus. Kurzzeit-w¨armespeicherung in vermaschten fernw¨armenetzen. 1989.
[22] Brian Vad Mathiesen; David Drysdale; Henrik Lund; Susana Paardekooper; Iva Ridjan;
David Connolly; Jakob Zinck Thellufsen; Jens Stissing Jensen. Future green buildings - a
key to cost-eﬀective sustainable energy systems. 2016.
[23] Olivier Pol Ralf-Roman Schmidt Daniele Basciotti, Florian Judex. Sensible heat storage in
district heating networks: a novel control strategy using the network as storage. 2013.
[24] Michal Lesko Wojciech Bujalski. Modelling of district heating networks for the purpose of
operational optimization with thermal energy storage. 2017.
[25] Katarzyna M. Luc. Delivery no. 5.2 b: Analysis of the potential for storing heat in district
heating pipelines. 2018.
[26] Lieve Helsen Roel De Coninck. Quantiﬁcation of ﬂexibility in buildings by cost curves:
Methodology and application. 2016.
[27] Kristian Honor´e Christine Sandersen. Deliverables no.: D5.2c and d5.2d district heating
ﬂexibility – short term heat storage in buildings. 18-06-2018.
[28] Hailong; Wallin Fredrik; Thorin-Eva Hennessy, Jay; Li. Flexibility in thermal grids: a review
of short-term storage in district heating distribution networks. 2019.
[29] Energy lab nordhavn. http://www.energylabnordhavn.com/. Accessed: 2019-01-30.
[30] Danfoss. Datablad - ecl comfort 310 regulator. Oﬃcial webpage, June 2013. Data Sheet.
[31] Danfoss. Betjeningsguide ecl comfort 210/296/310, applikation a230. Oﬃcial webpage, June
2017. Data Sheet.
[32] P K Nag. Power Plant Engineering. McGraw-Hill, 2008.
[33] CTR: CENTRALKOMMUNERNES TRANSMISSIONSSELSKAB I/S. Financial state-
ments & annual report 2013. https://www.ctr.dk/en/about-ctr/annual-reports.aspx,
2019. Accessed: 26-05-2019.
[34] Lieve Helsen Bram van der Heijde, Arnout Aertgeerts. Modelling of district heating steady-
state thermal behaviour of double thermal network pipes. 2017.
[35] Vittorio Verda Elisa Guelpa. Optimization of the thermal load proﬁle in district heating
networks through “virtual storage” at building level. 2016.
[36] Petter Wallent´en. Steady-state heat loss from insulated pipes. PhD thesis, Division of
Building Physics, 1991.
Page 59 of 98
DTU Mechanical Engineering
Master thesis
June 2019
[37] Wiebke Brix Markussen Brian Elmegaard Torben Ommen, Jan Eric Thorsen. Performance
of ultra low temperature district heating systems with utility plant and booster heat pumps.
2017.
[38] I. Jakubowicz A.Vega, N. Yarahmadi. Optimal conditions for accelerated thermal ageing of
district heating pipes. Elsevier, 2018.
Page 60 of 98
DTU Mechanical Engineering
Master thesis
June 2019
A
Appendix
A.1
Additional model ﬁgures
Figure A.1: Comparison between QT curves with an equally combined storage level of 10K and
zero 0K base case of Ts70 Tr30
Figure A.2: Fictive morning heat demand curve
Page 61 of 98
DTU Mechanical Engineering
Master thesis
June 2019
A.2
Additional validation graphs
Figure A.3: Extra validation 1
Figure A.4: Extra validation 2
A.3
Compressor data sheet
Page 62 of 98
Technical Data
Technical Data
Displacement (1450 RPM 50Hz) 151,6 m3/h
Displacement (1750 RPM 60Hz) 183,0 m3/h
No. of cylinder x bore x stroke
6 x 82 mm x 55 mm
Allowed speed range
900 .. 1750 1/min
Weight
161 kg
Max. pressure (LP/HP)
19 / 25 bar
Connection suction line
NW 50
Connection discharge line
NW 40
Oil type NH3
Reniso KC68 
(Standard)
Extent of delivery (Standard)
Oil charge
5,0 dm3
Protective charge
Standard
Suction shut-off valve
Standard
Discharge shut-off valve
Standard
Pressure relief valve
Standard
Water-cooled cylinder heads
Standard
Available Options
Coupling (..-K) w. A/C + medium KK620 [<22kW] / 
KK630 [<45kW] 
(Option)
Coupling (..-K) w. low temp.
KK625 [<22kW] / 
KK630 [<45kW] 
(Option)
Coupling housing
Option
Motor pulley (..-S)
190, 210, 230 mm 
(Option)
V-belts
5 x SPA (Option)
Discharge gas temperature 
sensor
Option (incl. INT69VS)
Start unloading
Option
Connection cooling water
R 3/4''
Capacity control
100-66-33% (Option)
Oil service valve
Option
Crankcase heater
140 W (Option)
Oil pressure monitoring
MP55A (Option)
Suction line filter
Option
************************************************************
BITZER Software v6.9.1 rev2074
(c) 2019, BITZER, Germany. All data subject to change.
Samstag, 26. Januar 2019 11:12:54
************************************************************
Presentation of compressor performance data with polynomials to EN 12900 / ARI 540
‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐
Input Values:
Compressor model
W6FA‐K
Refrigerant
R717
Reference temperature
Dew point temp.
Liq. subc. (in condenser)
1,00 K
Suct. gas superheat
2,00 K
Useful superheat
100%
Motor speed
1750 /min
Drive
Coupling (1:1)
Capacity Control
100%
‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐
Polynomial:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3
Coefficients:
c1
c2
c3
c4
c5
c6
c7
c8
c9
c10
Q [W]
200582,6162
8406,197
‐1492,63
121,3853
‐47,8062
10,87178
0,685574
‐0,76395
0,379145
‐0,11724
P [W]
7607,680303
‐627,387
426,7935
‐17,8493
15,88256
13,67972
‐0,09219
‐0,0372
0,224375
‐0,19182
m [kg/h]
570,1063734
23,49198
‐2,38542
0,335679
‐0,06437
0,033221
0,002039
‐0,00131
0,001398
‐0,00041
I [A]
0
0
0
0
0
0
0
0
0
0
‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐
Validity range of Polynomials
Evaporating SST:
‐24,7°C
...
15°C
Condensing SDT:
10°C
...
55°C
Attention: Consider also application range of compressor!
‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐‐
W6FA-K
DTU Mechanical Engineering
Master thesis
June 2019
A.4
Test data
Figure A.5: Power consumption secondary pumps during all three test - the full line section
indicate the active test periode
Figure A.6: Validation graphs using test 2c data
Page 64 of 98
DTU Mechanical Engineering
Master thesis
June 2019
Figure A.7: The ambient temperature during the three tests - Data is from Terminal 1s ECL
Figure A.8: Diﬀerence in HP controller thermal network out put vs. calculated
Figure A.9: Flow through the substations during the whole day of test 2c
Page 65 of 98
DTU Mechanical Engineering
Master thesis
June 2019
A.5
Preliminary test 0
Figure A.10: Preliminary testing the period marked by dotted black lines are where override of
valve M2 was applied
Figure A.11: Preliminary testing: manipulation of weather compensation curve
Page 66 of 98
DTU Mechanical Engineering
Master thesis
June 2019
A.6
Energi net production scenarios
Figure A.12: power production via source - the 4 of may
A.7
Financial appendix
Figure A.13: Finansial analysis using average hourly variation of network storage in the return
Figure A.14: Finansial analysis using average hourly variation of network storage in the supply
A.8
EES coding - FlexHeatNetwork
Page 67 of 98
File:EES_FlexHeat.EES
02-06-2019 20:32:21  Page 1
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
   1:  $tabstops 1 2 3 4 cm
   2:   
   3:  Subprogram heatloss(T_hot; T_cold; T_0 ; r_o; r_i: q_1_kW;q_2_kW)
   4:  beta = lambda_g / lambda_i * ln(r_o/r_i) 
   5:  lambda_i = 0,016[W/m-C] 
//0,03
// pipe insolation for Polyethane foam according to Svend p.77
   6:  lambda_g = 1,5  [W/m-C] // ground insolation for Ground according to Svend p.80
   7:   
   8:  q_s = (T_s-T_0) * 2*Pi*lambda_g*h_s //Superpostion
   9:  q_a = T_a * 2*Pi*lambda_g*h_a
//Superposition
  10:   
  11:  q_1 = q_s+q_a //heat loss per meter in the hot pipe
  12:  q_2 = q_s-q_a //heat loss per meter in the cold pipe
  13:   
  14:  T_a = (T_hot - T_cold) / 2 //Temperature in the anti symetrical problem 
  15:  T_s = ( T_hot+ T_cold) / 2 // Temperature in the symetrical problem
  16:   
  17:  H = 1,5[m] // Ground depth of the pipe
  18:  D = 0,25[m] //distance from center of twin pipe to center of water pipe
  19:   
  20:  h_s^(-1) = ln(H/r_o + sqrt( (H/r_o)^2-1)) + beta + ln(sqrt(1+(H/D)^2))
  21:   
  22:   
  23:  h_a^(-1) = ln(H/r_o + sqrt( (H/r_o)^2-1)) + beta - ln(sqrt(1+(H/D)^2)) 
  24:   
  25:   q_1_kW = q_1 * convert(W;kW)
  26:  q_2_kW = q_2 *convert(W;kW)
  27:   
  28:   End 
  29:   
  30:  //________________________________________________________________________________________ 
  31:    
  32:   
  33:  Procedure supplytemp(Temp_s_start; T_s_increase ; Tau ; Temp_up_time ; Temp_down_time : T_s ) 
  34:   
  35:  T_s = Temp_s_start 
  36:   
  37:   
  38:  If Tau > Temp_up_time  Then  
  39:  T_s = Temp_s_start + T_s_increase/2
  40:  Endif
  41:   
  42:  If Tau > Temp_up_time+250  Then  
  43:  T_s = Temp_s_start + T_s_increase
  44:  Endif
  45:   
  46:  If Tau > Temp_down_time Then  
  47:  T_s = Temp_s_start + T_s_increase/2
  48:  Endif
  49:   
  50:  If Tau > Temp_down_time+250 Then
  51:  T_s = Temp_s_start 
  52:  Endif
  53:   
  54:   
  55:   
  56:   
  57:   
  58:  End 
  59:  //________________________________________________________________________________________ 
  60:   
File:EES_FlexHeat.EES
02-06-2019 20:32:21  Page 2
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
  61:  Procedure returntemp(Temp_r_start ; DELTAT_R ; Tau ; R_Temp_up_time_T3 ; R_Temp_down_time_T3 : T_r ) 
  62:   
  63:  T_r = Temp_r_start
  64:   
  65:  If Tau > R_Temp_up_time_T3 Then 
  66:  T_r = Temp_r_start+DELTAT_R/3
  67:  Endif
  68:   
  69:  If Tau > R_Temp_up_time_T3+250 Then 
  70:  T_r = Temp_r_start+DELTAT_R*2/3
  71:  Endif 
  72:   
  73:  If Tau > R_Temp_up_time_T3+500 Then 
  74:  T_r = Temp_r_start+DELTAT_R
  75:  Endif 
  76:   
  77:  If Tau > R_Temp_down_time_T3  Then
  78:  T_r = Temp_r_start+DELTAT_R*2/3
  79:  Endif
  80:   
  81:  If Tau > R_Temp_down_time_T3+250  Then
  82:  T_r = Temp_r_start+DELTAT_R/3
  83:  Endif
  84:   
  85:  If Tau > R_Temp_down_time_T3+500  Then
  86:  T_r =  Temp_r_start
  87:  Endif
  88:   
  89:   
  90:  End 
  91:  //________________________________________________________________________________________  
  92:   
  93:  Procedure last(h$ ; taulast$ ; Tau ; a : Tau_last)
  94:  If Tau > 1[s] Then
  95:  
If a > tablevalue('Table 1'; Tau-1[s]; h$ ) + 2[kJ/kg] Then 
  96:  
Tau_last = Tau
  97:  
Else 
  98:   
If a <  tablevalue('Table 1'; Tau-1[s]; h$ ) - 2[kJ/kg] Then 
  99:  
Tau_last = Tau
 100:   
Else 
 101:   
Tau_last = tablevalue('Table 1'; Tau-1[s]; taulast$  ) 
 102:  
Endif
 103:  
Endif
 104:  Else
 105:  Tau_last = 2[s]
 106:  Endif
 107:  End
 108:   
 109:  //________________________________________________________________________________________ 
 110:   
 111:   Procedure react(h$; Q_dot ; Tau;   h;  h_t1n$ ; Tau_last : h_s_2_old)
 112:   
 113:   
 114:   
 115:  If Tau-Tau_last < 0,1 Then 
 116:  dif = 0 
 117:  Else
 118:  dif = Tau-Tau_last 
 119:  Endif
File:EES_FlexHeat.EES
02-06-2019 20:32:21  Page 3
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 120:   
 121:   TimePara = abs( Tau-dif-1 )
 122:   
 123:  If (Tau > 1) And (dif<0,5) Then 
 124:  h_s_2_old =  tablevalue('Table 1'; Tau-1; h$ ) + Q_dot
 125:  Else
 126:  h_s_2_old = h + Q_dot
 127:  Endif
 128:   
 129:  If (Tau > 2) And (dif>0,5) Then 
 130:  h_s_2_old =  tablevalue('Table 1'; Tau-1; h_t1n$ ) //+ Q_dot  Muligvis skaber dette intolerance for ændring i varmetab under
temp ændring
 131:  Endif
 132:  End
 133:   
 134:   
 135:  //________________________________________________________________________________________ 
 136:   
 137:  Procedure summ(tot$ ; Vdot$ ; V_dot; Tau ;  Tau_last : tot)
 138:  If Tau> 2 Then
 139:   
 140:  If  round(Tau) =  round(Tau_last) Then
 141:  tot = 0 
 142:  Else
 143:  
tot =  tablevalue('Table 1'; Tau-1 ; tot$ )  +  tablevalue('Table 1'; Tau-1 ; Vdot$ ) * 1
 144:  Endif
 145:   
 146:  Else
 147:  tot = V_dot
 148:  Endif
 149:  End 
 150:   
 151:  //________________________________________________________________________________________  
 152:   
 153:  Procedure chose(Q_dot ; Pipe_volume;Tau ; Tau_last; tot; h_s_2_old; h1 : h_s_2_chosen)
 154:   
 155:  If Tau <= 2 Then
 156:  h_s_2_chosen = h_s_2_old
 157:  Else
 158:   
 159:   
If (tot < Pipe_volume)  Then
 160:  
h_s_2_chosen = h_s_2_old
 161:  
Else
 162:  
If (Tau=Tau_last) Then
 163:  
h_s_2_chosen = h_s_2_old
 164:  
Else
 165:  
h_s_2_chosen = h1+ Q_dot
 166:  
Endif
 167:  
Endif 
 168:   
 169:  Endif 
 170:  End
 171:   
 172:  //________________________________________________________________________________________  
 173:   
 174:  Procedure chose_f(Q_dot ; Pipe_volume;Tau ; Tau_last; tot; h_s_2_old; h1 : h_s_2_chosen)
 175:   
 176:  If Tau <= 2 Then
 177:  h_s_2_chosen = h_s_2_old
File:EES_FlexHeat.EES
02-06-2019 20:32:21  Page 4
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 178:  Else
 179:   
 180:   
If (tot < Pipe_volume)  Then
 181:   
 182:  
h_s_2_chosen = h_s_2_old + (tot*0,1/Pipe_volume) * (h1+ Q_dot - h_s_2_old)
 183:   
 184:  
//h_s_2_chosen = h_s_2_old
 185:   
 186:   
 187:  
Else
 188:  
If (Tau=Tau_last) Then
 189:  
h_s_2_chosen = h_s_2_old
 190:  
Else
 191:  
h_s_2_chosen = h1+ Q_dot
 192:  
Endif
 193:  
Endif 
 194:   
 195:  Endif 
 196:  End
 197:   
 198:  //___________________________________________________________________//
 199:  //_____________________________Compressor-1___________________________//
 200:  Procedure eta(te; tc: eta_vol; W_actual;m_dot_actual)//Compressor model for  W6FA-K//
 201:  //___________________________________________________________________//
 202:  // Motor speed = 1750 /min
 203:  c1_Q =
200582,6162
 204:  c2_Q =
8406
,196656 
[1/C]
 205:  c3_Q = 
-1492
,633636 
[1/C]
 206:  c4_Q = 
121
,3852613 
[1/C^2]
 207:  c5_Q = 
-47
,80616202 
[1/C^2]
 208:  c6_Q = 
10
,87177741 
[1/C^2]
 209:  c7_Q = 
0
,685573973 
[1/C^3]
 210:  c8_Q = 
-0,
763948182
[1/C^3]
 211:  c9_Q = 
0
,379144915 
[1/C^3]
 212:  c10_Q 
=
-0
,117242836 
[1/C^3]
 213:  c1_P = 
7607
,680303 
[W]
 214:  c2_P = 
-627
,3866477 
[W/C]
 215:  c3_P = 
426
,793547 
[W/C]
 216:  c4_P = 
-17
,84928978 
[W/C^2]
 217:  c5_P = 
15
,88255912 
[W/C^2]
 218:  c6_P = 
13
,67971796 
[W/C^2]
 219:  c7_P =
-0
,092192685 
[W/C^3]
 220:  c8_P = 
-0
,037199446 
[W/C^3]
 221:  c9_P = 
0
,224375308 
[W/C^3]
 222:  c10_P = 
-0
,191816434  
[W/C^3]
 223:  c1_m =
570
,1063734
[kg/hr]
 224:  c2_m =
23
,49198419
[kg/hr-C]
 225:  c3_m =
-2
,385416143
[kg/hr-C]
 226:  c4_m =
0
,33567857
[kg/hr-C^2]
 227:  c5_m =
-0
,064369366
[kg/hr-C^2]
 228:  c6_m =
0
,033220641
[kg/hr-C^2]
 229:  c7_m =
0
,002038655
[kg/hr-C^3]
 230:  c8_m =
-0
,001312957
[kg/hr-C^3]
 231:  c9_m =
0
,001398014
[kg/hr-C^3]
 232:  c10_m =
-0
,000412961
[kg/hr-C^3]
 233:   
 234:   
 235:  y_Q 
= c1_Q + c2_Q*te + c3_Q*tc + c4_Q*te^2 + c5_Q*te*tc + c6_Q*tc^2 + c7_Q*te^3 + c8_Q*tc*te^2 + c9_Q*te*tc^2 +
c10_Q*tc^3
// Comperssor polynomium for heat capacity
File:EES_FlexHeat.EES
02-06-2019 20:32:21  Page 5
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 236:  y_P 
=(  c1_P + c2_P*te + c3_P*tc + c4_P*te^2 + c5_P*te*tc + c6_P*tc^2 + c7_P*te^3 + c8_P*tc*te^2 + c9_P*te*tc^2 +
c10_P*tc^3 )
// Comperssor polynomium for power consumption
 237:  y_m 
= c1_m + c2_m*te + c3_m*tc + c4_m*te^2 + c5_m*te*tc + c6_m*tc^2 + c7_m*te^3 + c8_m*tc*te^2 + c9_m*te*tc^2 +
c10_m*tc^3 
// Comperssor polynomium for power consumption
 238:   
 239:  W_actual =  y_P*convert(W;kW)*1,2 // changing power consumption to kilowatt
 240:   
 241:  //V_disp = 1[m^3/s] //change this
Displacement volumen in the compressor
 242:   
 243:   
 244:  //eta_vol = 1 //change this
volumetric efficientcy 
 245:   
 246:  // rho_suction 
= density(Ammonia;T=5[C];P=534[kPa])
 247:  //v_suction
= 1/rho_suction
 248:  //V_dot_suction_stop = y_m/60/60[s/hr] * v_suction
 249:  //V_disp2 = 535/3600  
 250:   
 251:  m_dot_actual = y_m*0,8 / convert(hr;s)
 252:   
 253:  End
 254:   
 255:  Procedure lmtd(T_h_in; T_h_out; T_c_in; T_c_out : DT1; DT2 ; DDT; DELTAT_LMTD)
 256:   
 257:  a = abs(T_h_in - T_c_out)
 258:  b = abs(T_h_out - T_c_in)
 259:   
 260:  If (a>b) and (b > 0) Then 
//And (Tau < R_Temp_down_time_T3)
 261:   
 262:  DT1 = a
 263:  DT2 = b
 264:   
 265:  Else
 266:   
 267:  
If (a<b) and (a > 0) and (b > 0) Then
 268:  
DT1 = b
 269:  
DT2 = a
 270:   
 271:  
Else
 272:   
 273:  
If a = 0 Then
 274:  
DT1 = b
 275:  
DT2 = a+0,1
 276:  
Else
 277:  
 278:  
If b = 0 Then
 279:  
DT1 = a
 280:  
DT2 = b+0,1
 281:  
Else
 282:  
DT1 = a+0,1
 283:  
DT2 = b
 284:  
Endif
 285:  
Endif
 286:  
 287:  
Endif
 288:  Endif 
 289:   
 290:  DDT= DT1 / DT2
 291:   
 292:  DELTAT_LMTD = (DT1-DT2) / ln(DDT)
File:EES_FlexHeat.EES
02-06-2019 20:32:21  Page 6
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 293:  End
 294:   
 295:   
 296:   Subprogram flexheathp(T_DH[1] ;  T_DH[4] ; Q_eva : m_dot_DH  ; Q_cond ; W_dot_comp ; COP )
 297:   
 298:   //-------------------------------------------------------------------------------------------------//
 299:  // __________________________Input_________________________//
 300:  // -----------------------------------------------------------------------------------------------//
 301:   
 302:  
 
 303:  V_dot_DH = m_dot_DH / density(Water;T=T_DH[4];P=600[kPa])
 304:  V_dot_DH_hr = V_dot_DH*convert(m^3/s;m^3/hr)
//*60*60[hr/s]
 305:   
 306:  
"!OBS hvorfor er det sat til 55 = det så jeg ved Tore, hvordan bør det styrers"
 307:   
 308:  COP = Q_cond / (W_dot_comp1+W_dot_comp2 )
 309:   
 310:  "
 311:  DELTAP_eva = 1
 312:  DELTAP_ds = 9,6[kPa]
 313:  DELTAP_con = 16,9[kPa]
 314:  DELTAP_sc = 18,5[kPa] 
 315:  " 
 316:  //-------------------------------------------------------------------------------------------------//
 317:  // _______________________Kredsprocess____________________//
 318:  // -----------------------------------------------------------------------------------------------//
 319:   
 320:   
 321:   
 322:  //-----------------------------------------------------------------------------------------------//
 323:  //------------------------------------Compressor 1 -------------------------------------//
 324:  //----------------------------------------------------------------------------------------------//
 325:   
 326:  T[1] = temperature(Ammonia;h=h[1];P=P[1])
// superheating through the seperator
 327:  x[1]=quality(Ammonia;P=P[1];h=h[1])
 328:  P[1] = P[12]
// Pressure is set by evaporating
temperatur
 329:  s[1]=entropy(Ammonia; h=h[1];P=P[1]) 
 330:   
 331:   
 332:  
 333:  s_s[2]=s[1]
 334:  h_s[2]=enthalpy(Ammonia;s=s_s[2];P=P[2]) 
 335:  eta_is = (h_s[2] - h[1])/(h[2]-h[1])
 336:   
 337:   
 338:    
 339:  P_m = sqrt(P[1] * P[5])
"Intermedia presurre" 
 340:  P_m = p_sat(Ammonia;T=t_m)
"Intermedia temperature" 
 341:   
 342:  W_dot_comp1 = (h[2]-h[1])*m_dot[2]
"Finding the enthalpy after the compressor" 
 343:   
 344:   
 345:  Call eta(T_eva; T_m :   ; W_actual;m_dot_actual)
"Using compressor polyn. to find mass flow and effect" 
 346:  m_dot[1] =  m_dot_actual*n_cylinders
 347:  W_dot_comp1 = W_actual*n_cylinders
 348:   
File:EES_FlexHeat.EES
02-06-2019 20:32:21  Page 7
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 349:   
 350:   m_dot[2] = m_dot[1]
 351:   P[2] = P_m
 352:   x[2]=quality(Ammonia;P=P[2];h=h[2])
 353:   T[2]=temperature(Ammonia;h=h[2];P=P[2])
 354:  //-----------------------------------------------------------------------------------------------//
 355:  //------------------------------------Mixing in open intercooler----------------------//
 356:  //----------------------------------------------------------------------------------------------//
 357:   
 358:  P[3] = P[2] 
 359:  P[10] = P[2]
 360:   
 361:  m_dot[3] = m_dot[2] + m_dot[9]
"Mass conservation into intercooler"
 362:   
 363:  m_dot[10] = m_dot[3]*(1-x[3])
"Mass conservation out of intercooler"
 364:  m_dot[4] = m_dot[3]*x[3]
"Mass conservation out of intercooler"
 365:   
 366:  h[3]*m_dot[3] = ( m_dot[2]*h[2] + m_dot[9]*h[9] )  
"Energy conservation into intercooler"
 367:  h[3]*m_dot[3] = ( m_dot[10]*h[10] + m_dot[4]*h[4] )
"Energy conservation out of intercooler"
 368:   
 369:   
 370:  x[3] = quality(Ammonia;P=P[3];h=h[3]) 
 371:  //x[10] = 0
 372:  T[3] =temperature(Ammonia;P=P[3];h=h[3])  
 373:  x[10]=quality(Ammonia;P=P[10];h=h[10])
 374:  T[10]=temperature(Ammonia;h=h[10];P=P[10]) 
 375:   
 376:  //-----------------------------------------------------------------------------------------------//
 377:  //------------------------------------Compressor 2 -------------------------------------//
 378:  //----------------------------------------------------------------------------------------------// 
 379:   
 380:   
 381:   
 382:  x[4] = 1
 383:  P[4] = P[3]
 384:  h[4]=enthalpy(Ammonia;x=x[4];P=P[4])
 385:  T[4] = t_sat(Ammonia; P=P[4])
 386:  s[4]=entropy(Ammonia; x=x[4];P=P[4]) 
 387:   
 388:   
 389:  m_dot[5] = m_dot[4]
 390:  s_s[5] = s[4]
 391:   
 392:   
 393:   
 394:   
 395:  T_con=t_sat(Ammonia;P=P[5]) 
 396:   
 397:  P[12] = p_sat(Ammonia;T=T_eva)
 398:   
 399:   
 400:   
 401:  h_s[5]=enthalpy(Ammonia;s=s_s[5];P=P[5])  
 402:   eta_is_2 = 0,65
 403:  eta_is_2 = (h[5] - h[4])/(h_s[5]-h[4])
 404:  T[5]=temperature(Ammonia;P=P[5];h=h[5])
 405:  W_dot_comp2 = (h[5]-h[4])*m_dot[4]
 406:  x[5]=quality(Ammonia;P=P[5];h=h[5])
 407:  //-----------------------------------------------------------------------------------------------//
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 8
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 408:  //------------------------------------Condenser-------------------------------------------//
 409:  //----------------------------------------------------------------------------------------------//
 410:   
 411:   
 412:   
 413:   
 414:  //m_dot_DH = 2,403[kg/s]
 415:   
 416:  Q_cond = Q_sc + Q_con + Q_ds
 417:  fejl = Q_cond - Q_eva - W_dot_comp1- W_dot_comp2
 418:   
 419:  
// --------------Desuperheating --------------//
 420:   
 421:  P[6] = P[5]
 422:  m_dot[6] = m_dot[5]
 423:  A_ds = 9[m^2]
 424:  U_ds = 0,5[kW/m^2-C]
 425:  UA_ds =  U_ds * A_ds
 426:  Q_ds = (h[5]-h[6]) * m_dot[5]
"Energy balance ammonia side"
 427:  Q_ds = (h_DH[4] - h_DH[3] )  * m_dot_DH
"Energy balance Water side"
 428:   
 429:   
 430:  Q_ds = UA_ds* DELTAT_LMTD_ds
"Overall heat transfer desuperheating"
 431:  //DELTAT_LMTD_ds = (DT[5]-DT[6]) / ln(DDT_ds)
"Logarithmic temperature difference"
 432:  //DDT_ds = DT[5] / DT[6]
 433:  //DT[5] = (T[5]-T_DH[4]) 
"Temperature difference before desuperheater"
 434:  //DT[6] = (T[6]-T_DH[3]) 
"Temperature difference before condenser"
 435:  Call lmtd(T[5]; T[6]; T_DH[3]; T_DH[4] : DT1_ds; DT_ds ; DDT_ds; DELTAT_LMTD_ds)
 436:   
 437:  T[6]=temperature(Ammonia;P=P[6];h=h[6])
 438:  x[6]=quality(Ammonia;P=P[6];h=h[6])
 439:  T_DH[4]=temperature(Water;h=h_DH[4];P=500[kPa])
 440:  T_DH[3]=temperature(Water;h=h_DH[3];P=500[kPa])
 441:  T_DH[2]=temperature(Water;h=h_DH[2];P=500[kPa]) 
 442:  T_DH[1]=temperature(Water;h=h_DH[1] ;P=500[kPa])  
 443:   
 444:   
 445:   
 446:   
 447:   
 448:   
 449:   
 450:   
 451:   
 452:  
// --------------- Condensing --------------- //
 453:   
 454:  P[7] = P[6]
 455:  m_dot[7] = m_dot[5]
 456:  A_con = 19[m^2]
//49[m^2]
 457:  U_con = 1,073[kW/m^2-C]
 458:  UA_con = A_con* U_con
 459:   
 460:   
 461:  Q_con= (h_DH[3]-h_DH[2])*m_dot_DH 
"Energy balance Water side"
 462:  Q_con = (h[6]-h[7]) * m_dot[7]
"Energy balance ammonia side"
 463:  Q_con = UA_con* DELTAT_LMTD_con 
"Overall heat transfer condensing"
 464:  //DELTAT_LMTD_con = (DT[7]-DT[6]) / ln(DDT_con)
"Logarithmic temperature difference"
 465:  //DDT_con = DT[7] / DT[6]
 466:  //DT[7] = (T[7]-T_DH[2])
"Temperature difference after condenser" 
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 9
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 467:   Call lmtd(T[6]; T[7]; T_DH[2]; T_DH[3] : DT1_con; DT2_con ; DDT_con; DELTAT_LMTD_con)
 468:   
 469:   
 470:   
 471:  x[7]=quality(Ammonia;h=h[7];P=P[7])
 472:  //h[7]=enthalpy(Ammonia;T=T[7];P=P[7])
 473:  T[7]=temperature(Ammonia;P=P[7];h=h[7])
 474:  
 475:   
 476:   
 477:  
// --------------- Sub cooling --------------- // 
 478:   
 479:  A_sc = 5[m^2]
 480:  U_sc = 0,673[kW/m^2-C]
 481:  UA_sc =   U_sc * A_sc
 482:   
 483:  Q_sc = (h_DH[2]- h_DH[1]) * m_dot_DH
"Energy balance Water side"
 484:  Q_sc = (h[7]-h[8]) * m_dot[7]
"Energy balance ammonia side"
 485:  Q_sc = UA_sc* DELTAT_LMTD_sc
"Overall heat transfer subcooling"
 486:  //DELTAT_LMTD_sc = (DT[7]-DT[8]) / ln(DDT_sc)
"Logarithmic temperature difference"
 487:  //DDT_sc = DT[7] / DT[8]
 488:  //DT[8] = (T[8]-T_DH[1]) 
"Temperature difference after subcooler"
 489:   Call lmtd(T[7]; T[8]; T_DH[1]; T_DH[2] : DT1_sc; DT2_sc ; DDT_sc; DELTAT_LMTD_sc)
 490:   
 491:   
 492:  x[8]=quality(Ammonia;P=P[8];h=h[8])
 493:  m_dot[8] = m_dot[5]
 494:  P[8] = P[5]
 495:  T[8]=temperature(Ammonia;h=h[8];P=P[8])
 496:   
 497:  //-----------------------------------------------------------------------------------------------------//
 498:  //----------------------------------High pressure valve--------------------------------------//
 499:  //---------------------------------------------------------------------------------------------------//"
 500:   
 501:  h[9] = h[8]
 502:   
 503:  P[9] = P[2]
 504:  m_dot[9] = m_dot[4] 
 505:  x[9]=quality(Ammonia;P=P[9];h=h[9])
 506:  T[9]=temperature(Ammonia;P=P[9];h=h[9])
 507:   
 508:   
 509:   
 510:   
 511:  //-----------------------------------------------------------------------------------------------------//
 512:  //----------------------------------Low pressure valve--------------------------------------//
 513:  //---------------------------------------------------------------------------------------------------//
 514:   
 515:  h[11] = h[10]
 516:  P[11] = P[12]
 517:  x[11] = quality(Ammonia;P=P[11];h=h[11]) 
 518:  T[11] = temperature(Ammonia; x=x[11]; P=P[11]) 
 519:   
 520:  //----------------------------------------------------------------------------------------------------//
 521:  //----------------------------------------Seperator---------------------------------------------//
 522:  //--------------------------------------------------------------------------------------------------//
 523:   
 524:  //x[1] = 1
 525:   
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 10
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 526:  m_dot[11] * h[11] + m_dot[13]*h[13] = m_dot[12]*h[12] + m_dot[1] * h[1]
 527:   
 528:  m_dot[1] =  m_dot[13] * x[13] + m_dot[11] * x[11]  
 529:   
 530:  m_dot[12] = m_dot[11] * (1-x[11]) + m_dot[13]*(1-x[13])
 531:   
 532:   
 533:  //----------------------------------------------------------------------------------------------------//
 534:  //----------------------------------------Evaporator--------------------------------------------//
 535:  //--------------------------------------------------------------------------------------------------//
 536:    
 537:   
 538:  T_GW[13] = 10 [C]
 539:  m_dot_GW = 24[kg/s]
 540:  U_eva = 1,073[kW/m^2-C]
 541:  A_eva = 150
 542:  n=1,3333334 
"reciculation number" 
 543:  x[12] = 0
 544:   
 545:  T[12] = temperature(Ammonia;P=P[12];x=x[12]) 
 546:  h[12]=enthalpy(Ammonia;P=P[12];x=x[12])
 547:   
 548:  m_dot[13] = m_dot[12]
 549:  x[13]=1/n 
 550:  Q_eva = (h[13] - h[12] ) * m_dot[12]
 551:  Q_eva = (h_GW[13] - h_GW[12]) * m_dot_GW 
 552:  Q_eva = UA_eva * DELTAT_LMTD_eva  
 553:  UA_eva =  U_eva * A_eva 
 554:  //DELTAT_LMTD_eva = (  DT[13] - DT[12] ) / ln(DDT_eva)
"Logarithmic temperature difference"
 555:  //DDT_eva = DT[13] / DT[12]
 556:  //DT[13] =  T_GW[13] - T[13]
"Temperature difference after eva"
 557:  //DT[12] =  T_GW[12] - T[12]
"Temperature difference before eva"
 558:  Call lmtd(T_GW[13]; T_GW[12]; T[12]; T[13] : DT1_eva; DT_eva ; DDT_eva; DELTAT_LMTD_eva) 
 559:   
 560:  P[13] = P[12] 
 561:  h[13] = enthalpy(Ammonia;P=P[13];x=x[13]) 
 562:  T[13]= temperature(Ammonia;P=P[13];h=h[13]) 
 563:   
 564:  h_GW[13] = enthalpy(Water;T=T_GW[13];P=400[kPa])
 565:  h_GW[12] = enthalpy(Water; T=T_GW[12];P=400[kPa])
 566:   
 567:   
 568:   
 569:   
 570:  //m_dot[14] = 0 
 571:  h[14] = enthalpy(Ammonia;P=P[12];x=1)
 572:  P[14] = P[12]
 573:   
 574:   
 575:   
 576:  Tjek_con[1] = 0
 577:  Tjek_con[2] = Q_ds
 578:  Tjek_con[3] = Q_ds+Q_con
 579:  Tjek_con[4] = Q_ds+Q_con+Q_sc
 580:   
 581:  Tjekk_con[1] = T[8]
 582:  Tjekk_con[2] = T[7]
 583:  Tjekk_con[3] = T[6]
 584:  Tjekk_con[4] = T[5]
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 11
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 585:   
 586:  Tjek_eva[1] = T[12]
 587:  Tjek_eva[2] = T[13]
 588:   
 589:  Tjekk_eva[1] = T_GW[13]
 590:  Tjekk_eva[2] = T_GW[12]
 591:   
 592:  Tjekkk_eva[1] = 0
 593:  Tjekkk_eva[2] = Q_eva
 594:   
 595:   
 596:  T[8] = T_con-25[C]
 597:   
 598:  W_dot_comp = W_dot_comp1+W_dot_comp2
 599:   
 600:  End
 601:   
 602:  //________________________________________________________________________________________  
 603:  //________________________________________________________________________________________  
 604:  //________________________________________________________________________________________  
 605:   
 606:   Call flexheathp(T_r[1] ; T_s[1] ; Q_eva : m_dot_HP ; Q_dot_HP1 ; W_dot_HP ; COP_HP)
 607:   
 608:  Q_eva = 465
 609:  //m_dot_HP = 4,4
 610:  //W_dot_HP1 =
 611:  //W_dot_HP2 =  
 612:  // W_dot_HP = 700[kW]
 613:   
 614:  //________________________________________________________________________________________ // 
 615:  //----------------------------------------------------------------------------------------------------------------------------------------------------------//
 616:  //_________________________________________Input___________________________________________// 
 617:  //----------------------------------------------------------------------------------------------------------------------------------------------------------//
 618:  //________________________________________________________________________________________ // 
 619:  AEFF3 = (sum_varmetab_tot/Q_dot_DH) *100
 620:  aaKey_Value = (Sum_Q -173,2 ) / (Average_T_S -69)   / 1,537
 621:  abKey_Value = (Sum_Q -173,2 ) / (Average_T_R -29,7)  / 1,537
 622:   
 623:  S_Temp_up_time = 99999
 624:  S_Temp_down_time = 99999
 625:  Temp_s_start = 70
 626:  T_s_increase = 0
 627:   
 628:  Temp_r_start = 30
 629:  DELTAT_R = 0
 630:   
 631:  R_Temp_up_time_T3 = 99999 
 632:  R_Temp_down_time_T3 = 99999 //4750
 633:   
 634:  R_Temp_up_time_T2 =99999 
 635:  R_Temp_down_time_T2 =99999
 636:   
 637:  R_Temp_up_time_T1 = 99999
 638:  R_Temp_down_time_T1 =99999
 639:   
 640:  Q_dot_T1 = tablevalue('Table 2'; Tau; 'Q_dot_T1' )  //58,8 [kW]
 (1,82[MWh]*convert(MWh; W*s))/(60*60*24[s])
*convert(W;kW)
" tablevalue('Table 2'; Tau; 'Q_dot_T1' )  "
 641:  Q_dot_T2 =tablevalue('Table 2'; Tau; 'Q_dot_T2' ) //55,6 [kW]
 //(1,59[MWh]*convert(MWh; W*s))/(60*60*24[s])
*convert(W;kW)     "tablevalue('Table 2'; Tau; 'Q_dot_T2' ) " 
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 12
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 642:  Q_dot_T3 = tablevalue('Table 2'; Tau; 'Q_dot_T3' ) //52 [kW]  //(1,675[MWh]*convert(MWh; W*s))/(60*60*24[s])*convert(W
;kW)    "
 tablevalue('Table 2'; Tau; 'Q_dot_T3' )"
 643:  Q_dot_TOT = Q_dot_T1 + Q_dot_T2 + Q_dot_T3
 644:   
 645:   
 646:  Call supplytemp(Temp_s_start ; T_s_increase ; Tau ; S_Temp_up_time ; S_Temp_down_time : T_s[1] ) 
 647:  Call returntemp(Temp_r_start; DELTAT_R ; Tau ; R_Temp_up_time_T3 ; R_Temp_down_time_T3 : T_r[21] ) 
 648:  Call returntemp(Temp_r_start; DELTAT_R ; Tau ; R_Temp_up_time_T2 ; R_Temp_down_time_T2 : T_r[15] ) 
 649:  Call returntemp(Temp_r_start; DELTAT_R ; Tau ; R_Temp_up_time_T1 ; R_Temp_down_time_T1 : T_r[7] ) 
 650:   
 651:   
 652:   T_0 = 8 [C]
"Ground temperature"
 653:  e = 0,04[mm] "pipe roughness, mean height of inner surface roughness,  for steel pipes e = 0.04 mm is typical"
 654:   iso = 20e-3[m]
 655:   
 656:  Dia[1] = 50e-3[m]
 657:  Dia[2] = 66e-3[m] 
 658:  Dia[3] = 66e-3[m]
 659:  Dia[4] = 66e-3[m]
 660:  Dia[5] = 50e-3[m] 
 661:  Dia[6] = 39e-3[m]
 662:  Dia[7] = 39e-3[m]
 663:  Dia[8] = 50e-3[m]
 664:  Dia[9] = 50e-3[m] 
 665:  Dia[10] = 50e-3[m]
 666:  Dia[11] = 50e-3[m]
 667:  Dia[12] = 50e-3[m] 
 668:  Dia[13] = 50e-3[m] 
 669:  Dia[14] = 50e-3[m]
 670:  Dia[15] = 50e-3[m]
 671:  Dia[16] = 39e-3[m]
 672:  Dia[17] = 39e-3[m]
 673:  Dia[18] = 39e-3[m]
 674:  Dia[19] = 39e-3[m] 
 675:  Dia[20] = 39e-3[m] 
 676:   
 677:  Pipe_L[1] = 10[m]
 678:  Pipe_L[2] = 17[m]
 679:  Pipe_L[3] = 17[m]
 680:  Pipe_L[4] = 0[m]
 681:  Pipe_L[5] = 31[m]
 682:  Pipe_L[6] = 65[m]
 683:  Pipe_L[7] = 0[m]
 684:  Pipe_L[8] = 100[m]
 685:  Pipe_L[9] = 100[m]
 686:  Pipe_L[10] = 100[m] 
 687:  Pipe_L[11] = 100[m] 
 688:  Pipe_L[12] = 0[m] 
 689:  Pipe_L[13] = 15[m] 
 690:  Pipe_L[14] = 15[m] 
 691:  Pipe_L[15] = 0[m] 
 692:  Pipe_L[16] = 70[m] 
 693:  Pipe_L[17] = 70[m] 
 694:  Pipe_L[18] = 70[m] 
 695:  Pipe_L[19] = 70[m] 
 696:  Pipe_L[20] = 70[m] 
 697:   
 698:   
 699:   
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 13
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 700:  P_s[1] = 600[kPa]
 701:   
 702:  $ifnot PARAMETRICTABLE='Table 1'
 703:   
 704:  Tau = 14200[s]
 705:   
 706:  $Endif
 707:   
 708:  //________________________________________________________________________________________ // 
 709:  //----------------------------------------------------------------------------------------------------------------------------------------------------------//
 710:  //_________________________________________The Substations_________________________________// 
 711:  //----------------------------------------------------------------------------------------------------------------------------------------------------------//
 712:  //________________________________________________________________________________________ //  
 713:   
 714:   
 715:  Q_dot_T3 = m_dot[21] * ( h_s[21] - h_r[21] ) 
 716:  
h_r[21] = enthalpy(Water;T=T_r[21];P=P_r[21])
 717:  
P_r[21] = P_s[21]
 718:   
 719:  Q_dot_T2 = m_dot[15] * ( h_s[15] - h_r[15] )  
 720:  
h_r[15] = enthalpy(Water;T=T_r[15];P=P_r[15])
 721:  
P_r[15] = P_s[15]
 722:   
 723:  Q_dot_T1 = m_dot[7] * ( h_s[7] - h_r[7] ) 
 724:  
h_r[7] = enthalpy(Water;T=T_r[7];P=P_r[7])
 725:  
P_r[7] = P_s[7]
 726:  //________________________________________________________________________________________ // 
 727:  //----------------------------------------------------------------------------------------------------------------------------------------------------------//
 728:  //_________________________________________Energy___________________________________________// 
 729:  //----------------------------------------------------------------------------------------------------------------------------------------------------------//
 730:  //________________________________________________________________________________________ // 
 731:    
 732:  SUM_varmetab_s = q12*Pipe_L[1] + q23*Pipe_L[2] +q34*Pipe_L[3] +q56*Pipe_L[5] +q67*Pipe_L[6]+q89*Pipe_L[8]+q910
*Pipe_L[9]+q101*Pipe_L[10]+q112*Pipe_L[11]+q134*Pipe_L[13]+q145*Pipe_L[14]+q167*Pipe_L[16]+q178*Pipe_L[17]+q189
*Pipe_L[18]+q192*Pipe_L[19]+q201*Pipe_L[20]
 733:   
 734:  SUM_varmetab_r = q[2]*Pipe_L[1] +q[3]*Pipe_L[2] +q[4]*Pipe_L[3] +q[6]*Pipe_L[5] + q[7]*Pipe_L[6] +q[9]*Pipe_L[8]+q[10]
*Pipe_L[9]+q[11]*Pipe_L[12]+q[11]*Pipe_L[11]+q[14]*Pipe_L[13]+q[15]*Pipe_L[14]+q[17]*Pipe_L[16]+q[18]*Pipe_L[17]+q[19]
*Pipe_L[18]+q[20]*Pipe_L[19]+q[21]*Pipe_L[20]
 735:   
 736:  SUM_varmetab_tot = SUM_varmetab_s + SUM_varmetab_r 
 737:   
 738:  dif_Q = Q_dot_DH - Q_dot_TOT - SUM_varmetab_tot
 739:   
 740:  Q_dot_DH = m_dot[1]*(enthalpy(Water;T=T_s[1];P=P_s[1]) - enthalpy(Water;T=T_r[1];P=P_s[1]))
 741:   
 742:  DH_share = Q_dot_DH / Q_dot_HP1 
 743:   
 744:  W_dot_DH = DH_share * W_dot_HP 
 745:   
 746:  COP_DH = Q_dot_DH / W_dot_DH 
 747:   
 748:  //S=sum(X[i], i=1,N)
 749:   
 750:  N=20
 751:  SUM_Q = ( sum( h_s[i] * Pipe_vol[i+1]  * density(Water;T=72[C];P=600[kPa]) + h_r[i+1] * Pipe_vol[i+1]  * density(Water;T
=T_r[i];P=600[kPa])  ;i=1;N ) ) *convert(kJ; kWh)
 752:   
 753:  //vol_n=21
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 14
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 754:  //VOLUME_tot=sum( Pipe_vol[i] ; i=2;vol_n)
 755:   
 756:   
 757:   pipe_vol[1]  = 0 
 758:   
 759:  Average_T_R = sum( T_r[i] * pipe_vol[i]/1,536882 ; i=2;21)
 760:  Average_T_S = sum( T_s[i] * pipe_vol[i]/1,537 ; i=2;21) 
 761:   
 762:   
 763:  //________________________________________________________________________________________ // 
 764:  //----------------------------------------------------------------------------------------------------------------------------------------------------------//
 765:  //_________________________________________Piping___________________________________________// 
 766:  //----------------------------------------------------------------------------------------------------------------------------------------------------------//
 767:  //________________________________________________________________________________________ // 
 768:   
 769:   
 770:   
 771:   Call heatloss(T_s[1]; 
T_r[2]; 
T_0 ; 
Dia[1]/2+iso ; 
Dia[1]/2: 
q12;
q[2]) 
 772:  Call heatloss(T_s[2]; 
T_r[3]; 
T_0 ; 
Dia[2]/2+iso ; 
Dia[2]/2: 
q23;
q[3] )
 773:  Call heatloss(T_s[3]; 
T_r[4]; 
T_0 ; 
Dia[3]/2+iso ; 
Dia[3]/2: 
q34;
q[4] )
 774:  Call heatloss(T_s[5]; 
T_r[6]; 
T_0 ; 
Dia[5]/2+iso ; 
Dia[5]/2: 
q56;
q[6] )
 775:  Call heatloss(T_s[6]; 
T_r[7]; 
T_0 ; 
Dia[6]/2+iso ; 
Dia[6]/2: 
q67;
q[7] )
 776:  Call heatloss(T_s[8]; 
T_r[9]; 
T_0 ; 
Dia[8]/2+iso ; 
Dia[8]/2: 
q89;
q[9] )
 777:  Call heatloss(T_s[9]; 
T_r[10]; 
T_0 ; 
Dia[9]/2+iso ; 
Dia[9]/2:
q910;
q[10] )
 778:  Call heatloss(T_s[10];
T_r[11]; 
T_0 ; 
Dia[10]/2+iso ; Dia[10]/2: 
q101
;
q[11] )
 779:  Call heatloss(T_s[11];
T_r[12]; 
T_0 ; 
Dia[11]/2+iso ; Dia[11]/2: 
q112
;
q[12] )
 780:  Call heatloss(T_s[13]; 
T_r[14]; 
T_0 ; 
Dia[13]/2+iso ; Dia[13]/2: 
q134
;
q[14] )
 781:  Call heatloss(T_s[14]; 
T_r[15]; 
T_0 ; 
Dia[14]/2+iso ; Dia[14]/2: 
q145
;
q[15] )
 782:  Call heatloss(T_s[16]; 
T_r[17]; 
T_0 ; 
Dia[16]/2+iso ; Dia[16]/2: 
q167
;
q[17] ) 
 783:  Call heatloss(T_s[17]; 
T_r[18]; 
T_0 ; 
Dia[17]/2+iso ; Dia[17]/2: 
q178
;
q[18] ) 
 784:  Call heatloss(T_s[18];
T_r[19]; 
T_0 ; 
Dia[18]/2+iso ; Dia[18]/2: 
q189
;
q[19] ) 
 785:  Call heatloss(T_s[19];
T_r[20]; 
T_0 ; 
Dia[19]/2+iso ; Dia[19]/2: 
q192
;
q[20] ) 
 786:  Call heatloss(T_s[20];
T_r[21]; 
T_0 ; 
Dia[20]/2+iso ; Dia[20]/2: 
q201
;
q[21] ) 
 787:   
 788:   q_dot_12 = - q12*Pipe_L[1] / m_dot[1]
 789:   q_dot_23 = - q23*Pipe_L[2] / m_dot[2]
 790:   q_dot_34 = - q34*Pipe_L[3] / m_dot[3]
 791:   q_dot_56 = - q56*Pipe_L[5] / m_dot[5]
 792:   q_dot_67 = - q67*Pipe_L[6] / m_dot[6]
 793:   q_dot_89 = - q89*Pipe_L[8] / m_dot[8]
 794:   q_dot_910 = - q910*Pipe_L[9] / m_dot[9]
 795:   q_dot_101 = - q101*Pipe_L[10] / m_dot[10]
 796:   q_dot_112 = - q112*Pipe_L[11] / m_dot[11]
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 15
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 797:   q_dot_134 = - q134*Pipe_L[13] / m_dot[13]
 798:   q_dot_145 = - q145*Pipe_L[14] / m_dot[14]
 799:   q_dot_167 = - q167*Pipe_L[16] / m_dot[16]
 800:   q_dot_178 = - q178*Pipe_L[17] / m_dot[17]
 801:   q_dot_189 = - q189*Pipe_L[18] / m_dot[18]
 802:   q_dot_192 = - q192*Pipe_L[19] / m_dot[19]
 803:   q_dot_201 = - q201*Pipe_L[20] / m_dot[20]
 804:   
 805:  q_dot[21] = - q[21]*Pipe_L[20] / m_dot[20]
 806:  q_dot[20] = - q[20]*Pipe_L[19] / m_dot[19]
 807:  q_dot[19] = - q[19]*Pipe_L[18] / m_dot[18]
 808:  q_dot[18] = - q[18]*Pipe_L[17] / m_dot[17]
 809:  q_dot[17] = - q[17]*Pipe_L[16] / m_dot[16]
 810:  q_dot[15] = - q[15]*Pipe_L[14] / m_dot[15]
 811:  q_dot[14] = - q[14]*Pipe_L[13] / m_dot[14]
 812:  q_dot[12] = - q[12]*Pipe_L[11] / m_dot[12]
 813:   q_dot[11] = - q[11]*Pipe_L[10] / m_dot[11]
 814:  q_dot[10] = - q[10]*Pipe_L[9] / m_dot[10]
 815:  q_dot[9] = - q[9]*Pipe_L[8] / m_dot[9]
 816:  q_dot[7] = - q[7]*Pipe_L[6] / m_dot[7]
 817:  q_dot[6] = - q[6]*Pipe_L[5] / m_dot[6]
 818:  q_dot[4] = - q[4]*Pipe_L[3] / m_dot[4]
 819:  q_dot[3] = - q[3]*Pipe_L[2] / m_dot[3]
 820:  q_dot[2] = - q[2]*Pipe_L[1] / m_dot[2]
 821:   
 822:   
 823:   
 824:  //----------------------------------------------------------------------------------------------------------------------------------------------------------//
 825:   
 826:   
 827:  P_s[2] = P_s[1]
 828:  P_s[3] = P_s[2]
 829:  P_s[4] = P_s[3]
 830:  P_s[5] = P_s[4]
 831:  P_s[6] = P_s[5]
 832:  P_s[7] = P_s[6]
 833:  P_s[8] = P_s[4]
 834:  P_s[9] = P_s[8]
 835:  P_s[10] = P_s[9]
 836:  P_s[11] = P_s[10]
 837:  P_s[12] = P_s[11]
 838:  P_s[13] = P_s[12]
 839:  P_s[14] = P_s[13]
 840:  P_s[15] = P_s[14]
 841:  P_s[16] = P_s[12]
 842:  P_s[17] = P_s[16]
 843:  P_s[18] = P_s[17]
 844:  P_s[19] = P_s[18]
 845:  P_s[20] = P_s[19]
 846:  P_s[21] = P_s[20]
 847:   
 848:  T_s[2]=temperature(Water;P=P_s[2];h=h_s[2])
 849:  T_s[3]=temperature(Water;P=P_s[3];h=h_s[3])
 850:  T_s[4]=temperature(Water;P=P_s[3];h=h_s[4])
 851:  T_s[5]=temperature(Water;P=P_s[5];h=h_s[5])
 852:  T_s[6]=temperature(Water;P=P_s[6];h=h_s[6])
 853:  T_s[7]=temperature(Water;P=P_s[7];h=h_s[7])
 854:  T_s[8]=temperature(Water;P=P_s[8];h=h_s[8])
 855:  T_s[9]=temperature(Water;P=P_s[9];h=h_s[9])
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 16
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 856:  T_s[10]=temperature(Water;P=P_s[10];h=h_s[10])
 857:  T_s[11]=temperature(Water;P=P_s[11];h=h_s[11])
 858:  T_s[12]=temperature(Water;P=P_s[12];h=h_s[12])
 859:  T_s[13]=temperature(Water;P=P_s[13];h=h_s[13]) 
 860:  T_s[14]=temperature(Water;P=P_s[14];h=h_s[14]) 
 861:  T_s[15]=temperature(Water;P=P_s[15];h=h_s[15]) 
 862:  T_s[16]=temperature(Water;P=P_s[16];h=h_s[16]) 
 863:  T_s[17]=temperature(Water;P=P_s[17];h=h_s[17]) 
 864:  T_s[18]=temperature(Water;P=P_s[18];h=h_s[18]) 
 865:  T_s[19]=temperature(Water;P=P_s[19];h=h_s[19]) 
 866:  T_s[20]=temperature(Water;P=P_s[20];h=h_s[20]) 
 867:  T_s[21]=temperature(Water;P=P_s[21];h=h_s[21]) 
 868:   
 869:  Duplicate i=16; 20
 870:  T_r[i]=temperature(Water;P=P_s[i];h=h_r[i]) 
 871:  End
 872:   
 873:  T_r[12]=temperature(Water;P=P_s[12];h=h_r[12]) 
 874:  T_r[11]=temperature(Water;P=P_s[11];h=h_r[11]) 
 875:  T_r[10]=temperature(Water;P=P_s[10];h=h_r[10]) 
 876:  T_r[9]=temperature(Water;P=P_s[9];h=h_r[9]) 
 877:  T_r[8]=temperature(Water;P=P_s[8];h=h_r[8]) 
 878:  T_r[6]=temperature(Water;P=P_s[6];h=h_r[6]) 
 879:  T_r[5]=temperature(Water;P=P_s[5];h=h_r[5]) 
 880:  T_r[4]=temperature(Water;P=P_s[4];h=h_r[4]) 
 881:  Duplicate i=1; 3
 882:  T_r[i]=temperature(Water;P=P_s[i];h=h_r[i])
 883:  End 
 884:   
 885:   
 886:   
 887:  T_r[14]=temperature(Water;P=P_s[14];h=h_r[14]) 
 888:   
 889:  T_r[13]=temperature(Water;P=P_s[13];h=h_r[13]) 
 890:   
 891:   
 892:   
 893:   
 894:   
 895:   
 896:   
 897:   
 898:   
 899:   
 900:   
 901:  m_dot[20] = m_dot[21]
 902:  m_dot[19] = m_dot[20] 
 903:  m_dot[18] = m_dot[19] 
 904:  m_dot[17] = m_dot[18]
 905:  m_dot[16] = m_dot[17]
 906:   
 907:  m_dot[14] = m_dot[15]
 908:  m_dot[13] = m_dot[14]
 909:   
 910:  m_dot[12] = m_dot[13]+m_dot[16]
 911:  m_dot[11] = m_dot[12]
 912:  m_dot[10] = m_dot[11]
 913:  m_dot[9] = m_dot[10] 
 914:  m_dot[8] = m_dot[9]
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 17
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 915:   
 916:  m_dot[6] = m_dot[7]
 917:  m_dot[5] = m_dot[6]
 918:   
 919:  m_dot[4] = m_dot[8]+m_dot[5] 
 920:  m_dot[3] = m_dot[4]
 921:  m_dot[2] = m_dot[3]
 922:  m_dot[1] = m_dot[2]
 923:   
 924:  
 925:   
 926:   
 927:  $ifnot PARAMETRICTABLE='Table 1' 
 928:  
h_s[1]=enthalpy(Water;T=T_s[1];P=P_s[1])
 929:  
h_s[2] = h_s[1] + q_dot_12
 930:  
h_s[3] = h_s[2] + q_dot_23
 931:  
h_s[4] = h_s[3] + q_dot_34
 932:  
h_s[5] = h_s[4]
 933:  
h_s[6] = h_s[5] +  q_dot_56 
 934:  
h_s[7] = h_s[6] +  q_dot_67 
 935:  
h_s[8] = h_s[4]
 936:  
h_s[9] = h_s[8] +  q_dot_89 
 937:  
h_s[10] = h_s[9] +  q_dot_910 
 938:  
h_s[11] = h_s[10] +  q_dot_101 
 939:  
h_s[12] = h_s[11] +  q_dot_112 
 940:  
h_s[13] = h_s[12]
 941:  
h_s[14] = h_s[13] +  q_dot_134 
 942:  
h_s[15] = h_s[14] + q_dot_145
 943:  
h_s[16] = h_s[12] 
 944:  
h_s[17] = h_s[16] +  q_dot_167
 945:  
h_s[18] = h_s[17] +  q_dot_178
 946:  
h_s[19] = h_s[18] +  q_dot_189
 947:  
h_s[20] = h_s[19] +  q_dot_192
 948:  
 h_s[21] = h_s[20] +  q_dot_201
 949:   
 950:  
h_r[20] = h_r[21] +  q_dot[21] 
 951:  
h_r[19] = h_r[20] +   q_dot[20]
 952:  
h_r[18] = h_r[19] +   q_dot[19]
 953:  
h_r[17] = h_r[18] +   q_dot[18]
 954:  
h_r[16] = h_r[17] +   q_dot[17]
 955:  
h_r[14] = h_r[15] +   q_dot[15]
 956:   
h_r[13] = h_r[14] +   q_dot[14]
 957:  
h_r[12] *m_dot[12] = h_r[13]*m_dot[13] + h_r[16] * m_dot[16]
 958:  
h_r[11] = h_r[12] +   q_dot[12]
 959:  
h_r[10] = h_r[11] +   q_dot[11]
 960:  
h_r[9] = h_r[10] +   q_dot[10]
 961:  
h_r[8] = h_r[9] +   q_dot[9]
 962:  
h_r[6] = h_r[7] +   q_dot[7]
 963:   
h_r[5] = h_r[6] +   q_dot[6]
 964:  
h_r[4] *m_dot[4] = h_r[8]*m_dot[8] + h_r[5] * m_dot[5] 
 965:   
h_r[3] = h_r[4] +   q_dot[4]
 966:  
h_r[2] = h_r[3] +   q_dot[3]
 967:  
h_r[1] = h_r[2] +   q_dot[2]
 968:   $Endif
 969:   
 970:   
 971:   $if PARAMETRICTABLE='Table 1'
 972:  
h_s[1]=enthalpy(Water;T=T_s[1];P=P_s[1])
 973:   
h_s[2] = h_s_2_chosen 
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 18
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 974:  
h_s[3] = h_s_3_chosen 
 975:  
h_s[4] = h_s_4_chosen 
 976:  
h_s[5] = h_s[4]
 977:  
h_s[6] = h_s_6_chosen  
 978:  
h_s[7] = h_s_7_chosen  
 979:  
h_s[8] = h_s[4]
 980:  
h_s[9] = h_s_9_chosen  
 981:  
h_s[10] = h_s_10_chosen  
 982:  
h_s[11] = h_s_11_chosen  
 983:  
h_s[12] = h_s_12_chosen  
 984:  
h_s[13] = h_s[12]
 985:  
h_s[14] = h_s_14_chosen  
 986:  
h_s[15] = h_s_15_chosen  
 987:  
h_s[16] = h_s[12]
 988:  
h_s[17] = h_s_17_chosen   
 989:  
h_s[18] = h_s_18_chosen  
 990:  
h_s[19] = h_s_19_chosen  
 991:  
h_s[20] = h_s_20_chosen 
 992:  
h_s[21] = h_s_21_chosen  
 993:   
 994:  
h_r[20] = h_r_20_chosen 
 995:  
h_r[19] = h_r_19_chosen
 996:  
h_r[18] = h_r_18_chosen
 997:  
h_r[17] = h_r_17_chosen
 998:  
h_r[16] = h_r_16_chosen
 999:   
1000:  
h_r[14] = h_r_14_chosen
1001:   
h_r[13] = h_r_13_chosen
1002:   
1003:  
h_r[12] *m_dot[12] = h_r[13]*m_dot[13] + h_r[16] * m_dot[16]
1004:  
h_r[11] = h_r_11_chosen
1005:  
h_r[10] = h_r_10_chosen
1006:  
h_r[9] = h_r_9_chosen
1007:  
h_r[8] = h_r_8_chosen
1008:   
h_r[6] = h_r_6_chosen
1009:  
h_r[5] = h_r_5_chosen
1010:  
h_r[4] *m_dot[4] = h_r[8]*m_dot[8] + h_r[5] * m_dot[5] 
1011:  
h_r[3] = h_r_3_chosen
1012:  
h_r[2] = h_r_2_chosen
1013:  
h_r[1] = h_r_1_chosen
1014:  $Endif
1015:   
1016:  //----------------------------------------------------String-Variables--------------------------------------------------------------------------------------//
1017:  hs1$ = 'h_s[1]' 
1018:  hs2$ = 'h_s[2]' 
1019:  hs3$ = 'h_s[3]' 
1020:  hs4$ = 'h_s[4]' 
1021:  hs5$ = 'h_s[5]' 
1022:  hs6$ = 'h_s[6]' 
1023:  hs7$ = 'h_s[7]' 
1024:  hs8$ = 'h_s[8]' 
1025:  hs9$ = 'h_s[9]' 
1026:  hs10$ = 'h_s[10]' 
1027:  hs11$ = 'h_s[11]' 
1028:  hs12$ = 'h_s[12]' 
1029:  hs13$ = 'h_s[13]' 
1030:  hs14$ = 'h_s[14]' 
1031:  hs15$ = 'h_s[15]' 
1032:  hs16$ = 'h_s[16]' 
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 19
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
1033:  hs17$ = 'h_s[17]' 
1034:  hs18$ = 'h_s[18]' 
1035:  hs19$ = 'h_s[19]' 
1036:  hs20$ = 'h_s[20]' 
1037:  hs21$ = 'h_s[21]' 
1038:   
1039:  hr21$ = 'h_r[21]' 
1040:  hr20$ = 'h_r[20]' 
1041:  hr19$ = 'h_r[19]' 
1042:  hr18$ = 'h_r[18]' 
1043:  hr17$ = 'h_r[17]' 
1044:  hr16$ = 'h_r[16]' 
1045:  hr15$ = 'h_r[15]'
1046:  hr14$ = 'h_r[14]'
1047:  hr13$ = 'h_r[13]' 
1048:  hr12$ = 'h_r[12]' 
1049:  hr11$ = 'h_r[11]' 
1050:  hr10$ = 'h_r[10]' 
1051:  hr9$ = 'h_r[9]' 
1052:  hr8$ = 'h_r[8]' 
1053:  hr7$ = 'h_r[7]' 
1054:  hr6$ = 'h_r[6]' 
1055:  hr5$ = 'h_r[5]' 
1056:  hr4$ = 'h_r[4]' 
1057:  hr3$ = 'h_r[3]' 
1058:  hr2$ = 'h_r[2]' 
1059:  hr1$ = 'h_r[1]' 
1060:   
1061:  TauLast1$ = 'Tau_last1'
1062:  TauLast2$ = 'Tau_last2'
1063:  TauLast3$ = 'Tau_last3'
1064:  TauLast5$ = 'Tau_last5'
1065:  TauLast6$ = 'Tau_last6'
1066:  TauLast8$ = 'Tau_last8'
1067:  TauLast9$ = 'Tau_last9'
1068:  TauLast10$ = 'Tau_last10' 
1069:  TauLast11$ = 'Tau_last11' 
1070:  TauLast13$ = 'Tau_last13' 
1071:  TauLast14$ = 'Tau_last14' 
1072:  TauLast16$ = 'Tau_last16' 
1073:  TauLast17$ = 'Tau_last17' 
1074:  TauLast18$ = 'Tau_last18' 
1075:  TauLast19$ = 'Tau_last19' 
1076:  TauLast20$ = 'Tau_last20' 
1077:   
1078:  TauLast_r21$ = 'Tau_last_r21' 
1079:  TauLast_r20$ = 'Tau_last_r20' 
1080:  TauLast_r19$ = 'Tau_last_r19' 
1081:  TauLast_r18$ = 'Tau_last_r18' 
1082:  TauLast_r17$ = 'Tau_last_r17' 
1083:  TauLast_r15$ = 'Tau_last_r15' 
1084:  TauLast_r14$ = 'Tau_last_r14' 
1085:  TauLast_r12$ = 'Tau_last_r12' 
1086:  TauLast_r11$ = 'Tau_last_r11' 
1087:  TauLast_r10$ = 'Tau_last_r10' 
1088:  TauLast_r9$ = 'Tau_last_r9' 
1089:  TauLast_r7$ = 'Tau_last_r7' 
1090:  TauLast_r6$ = 'Tau_last_r6'  
1091:  TauLast_r4$ = 'Tau_last_r4' 
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 20
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
1092:  TauLast_r3$ = 'Tau_last_r3' 
1093:  TauLast_r2$ = 'Tau_last_r2' 
1094:   
1095:  Vdot1$ = 'V_dot[1]'
1096:  Vdot5$ = 'V_dot[5]'
1097:  Vdot8$ = 'V_dot[8]'
1098:  Vdot13$ = 'V_dot[13]'
1099:  Vdot16$ = 'V_dot[16]' 
1100:   
1101:  tot2$ = 'tot[2]'
1102:  tot3$ = 'tot[3]'
1103:  tot4$ = 'tot[4]'
1104:  tot6$ = 'tot[6]'
1105:  tot7$ = 'tot[7]'
1106:  tot9$ = 'tot[9]'
1107:  tot10$ = 'tot[10]'
1108:  tot11$ = 'tot[11]'
1109:  tot12$ = 'tot[12]'  
1110:  tot14$ = 'tot[14]'  
1111:  tot15$ = 'tot[15]'  
1112:  tot17$ = 'tot[17]'  
1113:  tot18$ = 'tot[18]'  
1114:  tot19$ = 'tot[19]'  
1115:  tot20$ = 'tot[20]'  
1116:  tot21$ = 'tot[21]'  
1117:   
1118:  tot_r20$ = 'tot_r[20]'  
1119:  tot_r19$ = 'tot_r[19]'  
1120:  tot_r18$ = 'tot_r[18]'  
1121:  tot_r17$ = 'tot_r[17]'  
1122:  tot_r16$ = 'tot_r[16]'  
1123:  tot_r14$ = 'tot_r[14]'   
1124:  tot_r13$ = 'tot_r[13]'  
1125:  tot_r11$ = 'tot_r[11]'  
1126:  tot_r10$ = 'tot_r[10]'  
1127:  tot_r9$ = 'tot_r[9]'  
1128:  tot_r8$ = 'tot_r[8]'  
1129:  tot_r6$ = 'tot_r[6]'  
1130:  tot_r5$ = 'tot_r[5]'  
1131:  tot_r3$ = 'tot_r[3]'   
1132:  tot_r2$ = 'tot_r[2]'  
1133:  tot_r1$ = 'tot_r[1]'  
1134:   
1135:  //----------------------------------------------------Governing parameters-----------------------------------------------------------------------------//
1136:   
1137:  Call last(hs1$ ; 
TauLast1$ ; 
Tau ; 
h_s[1] : 
Tau_last1)
1138:  Call last(hs2$ ; 
TauLast2$ ; 
Tau ; 
h_s[2] : 
Tau_last2)
1139:  Call last(hs3$ ; 
TauLast3$ ; 
Tau ; 
h_s[3] : 
Tau_last3)
1140:  Call last(hs5$ ; 
TauLast5$ ; 
Tau ; 
h_s[5] : 
Tau_last5)
1141:  Call last(hs6$ ; 
TauLast6$ ; 
Tau ; 
h_s[6] : 
Tau_last6)
1142:  Call last(hs8$ ; 
TauLast8$ ; 
Tau ; 
h_s[8] : 
Tau_last8)
1143:  Call last(hs9$ ; 
TauLast9$ ; 
Tau ; 
h_s[9] : 
Tau_last9)
1144:  Call last(hs10$ ; 
TauLast10$ ; 
Tau ; 
h_s[10] : 
Tau_last10)
1145:  Call last(hs11$ ; 
TauLast11$ ; 
Tau ; 
h_s[11] : 
Tau_last11)
1146:  Call last(hs13$ ; 
TauLast13$ ; 
Tau ; 
h_s[13] : 
Tau_last13)
1147:  Call last(hs14$ ; 
TauLast14$ ; 
Tau ; 
h_s[14] : 
Tau_last14)
1148:  Call last(hs16$ ; 
TauLast16$ ; 
Tau ; 
h_s[16] : 
Tau_last16)
1149:  Call last(hs17$ ; 
TauLast17$ ; 
Tau ; 
h_s[17] : 
Tau_last17)
1150:  Call last(hs18$ ; 
TauLast18$ ; 
Tau ; 
h_s[18] : 
Tau_last18)
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 21
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
1151:  Call last(hs19$ ; 
TauLast19$ ; 
Tau ; 
h_s[19] : 
Tau_last19)
1152:  Call last(hs20$ ; 
TauLast20$ ; 
Tau ; 
h_s[20] : 
Tau_last20)
1153:   
1154:  Call last(hr21$ ; 
TauLast_r21$ ; 
Tau ; 
h_r[21] : 
Tau_last_r21)
1155:  Call last(hr20$ ; 
TauLast_r20$ ; 
Tau ; 
h_r[20] : 
Tau_last_r20)
1156:  Call last(hr19$ ; 
TauLast_r19$ ; 
Tau ; 
h_r[19] : 
Tau_last_r19)
1157:  Call last(hr18$ ; 
TauLast_r18$ ; 
Tau ; 
h_r[18] : 
Tau_last_r18)
1158:  Call last(hr17$ ; 
TauLast_r17$ ; 
Tau ; 
h_r[17] : 
Tau_last_r17)
1159:  Call last(hr15$ ; 
TauLast_r15$ ; 
Tau ; 
h_r[15] : 
Tau_last_r15)
1160:  Call last(hr14$ ; 
TauLast_r14$ ; 
Tau ; 
h_r[14] : 
Tau_last_r14)
1161:   
1162:  Call last(hr12$ ; 
TauLast_r12$ ; 
Tau ; 
h_r[12] : 
Tau_last_r12)
1163:  Call last(hr11$ ; 
TauLast_r11$ ; 
Tau ; 
h_r[11] : 
Tau_last_r11)
1164:  Call last(hr10$ ; 
TauLast_r10$ ; 
Tau ; 
h_r[10] : 
Tau_last_r10)
1165:  Call last(hr9$ ; 
TauLast_r9$ ; 
Tau ; 
h_r[9] : Tau_last_r9)
1166:  Call last(hr7$ ; 
TauLast_r7$ ; 
Tau ; 
h_r[7] : Tau_last_r7)
1167:  Call last(hr6$ ; 
TauLast_r6$ ; 
Tau ; 
h_r[6] : Tau_last_r6)
1168:  Call last(hr4$ ; 
TauLast_r4$ ; 
Tau ; 
h_r[4] : Tau_last_r4)
1169:  Call last(hr3$ ; 
TauLast_r3$ ; 
Tau ; 
h_r[3] : Tau_last_r3)
1170:  Call last(hr2$ ; 
TauLast_r2$ ; 
Tau ; 
h_r[2] : Tau_last_r2)
1171:   
1172:  Call  react(hs1$ ; 
q_dot_12 ;
Tau ; 
h_s[1] ; 
hs2$  ; Tau_last1 : 
h_s_2_old)  
1173:  Call  react(hs2$ ; 
q_dot_23 ;
Tau ; 
h_s[2] ; 
hs3$  ; Tau_last2 : 
h_s_3_old)  
1174:  Call  react(hs3$ ; 
q_dot_34 ;
Tau ; 
h_s[3] ; 
hs4$  ; Tau_last3 : 
h_s_4_old)  
1175:  Call  react(hs5$ ; 
q_dot_56 ;
Tau ; 
h_s[5] ; 
hs6$  ; Tau_last5 : 
h_s_6_old)  
1176:  Call  react(hs6$ ; 
q_dot_67 ;
Tau ; 
h_s[6] ; 
hs7$;
 
Tau_last6 : 
h_s_7_old)  
1177:  Call  react(hs8$ ; 
q_dot_89 ;
Tau ; 
h_s[8] ; 
hs9$ ;  
Tau_last8 : 
h_s_9_old)  
1178:  Call  react(hs9$ ; 
q_dot_910 ;
Tau ; 
h_s[9] ; 
hs10$ ; 
Tau_last9 : 
h_s_10_old)  
1179:  Call  react(hs10$ ; 
q_dot_101 ;
Tau ; 
h_s[10] ; 
hs11$ ; 
Tau_last10 : 
h_s_11_old)  
1180:  Call  react(hs11$ ; 
q_dot_112 ;
Tau ; 
h_s[11] ; 
hs12$ ; 
Tau_last11 : 
h_s_12_old)  
1181:  Call  react(hs13$ ; 
q_dot_134 ;
Tau ; 
h_s[13] ; 
hs14$ ; 
Tau_last13 : 
h_s_14_old)  
1182:  Call  react(hs14$ ; 
q_dot_145 ;
Tau ; 
h_s[14] ; 
hs15$ ; 
Tau_last14 : 
h_s_15_old)  
1183:  Call  react(hs16$ ; 
q_dot_167 ;
Tau ; 
h_s[16] ; 
hs17$ ; 
Tau_last16 : 
h_s_17_old)  
1184:  Call  react(hs17$ ; 
q_dot_178 ;
Tau ; 
h_s[17] ; 
hs18$ ; 
Tau_last17 : 
h_s_18_old)  
1185:  Call  react(hs18$ ; 
q_dot_189 ;
Tau ; 
h_s[18] ; 
hs19$; 
Tau_last18 : 
h_s_19_old)  
1186:  Call  react(hs19$ ; 
q_dot_192 ;
Tau ; 
h_s[19] ; 
hs20$ ; 
Tau_last19 : 
h_s_20_old)  
1187:  Call  react(hs20$ ; 
q_dot_201 ;
Tau ; 
h_s[20] ; 
hs21$ ; 
Tau_last20 : 
h_s_21_old)  
1188:   
1189:  Call  react(hr21$ ; 
q_dot[21] ;
Tau ; 
h_r[21] ; 
hr20$ ; Tau_last_r21 : h_r_20_old)  
1190:  Call  react(hr20$ ; 
q_dot[20] ;
Tau ; 
h_r[20] ; 
hr19$ ; Tau_last_r20 : h_r_19_old)
1191:  Call  react(hr19$ ; 
q_dot[19] ;
Tau ; 
h_r[19] ; 
hr18$ ; Tau_last_r19 : h_r_18_old)
1192:  Call  react(hr18$ ; 
q_dot[18] ;
Tau ; 
h_r[18] ; 
hr17$; 
Tau_last_r18 : 
h_r_17_old)
1193:  Call  react(hr17$ ; 
q_dot[17] ;
Tau ; 
h_r[17] ; 
hr16$ ; Tau_last_r17 : h_r_16_old) 
1194:  Call  react(hr15$ ; 
q_dot[15] ;
Tau ; 
h_r[15] ; 
hr14$ ; Tau_last_r15 : h_r_14_old)
1195:  Call  react(hr14$ ; 
q_dot[14] ;
Tau ; 
h_r[14] ; 
hr13$; 
Tau_last_r14 : 
h_r_13_old)
1196:  Call  react(hr12$ ; 
q_dot[12] ;
Tau ; 
h_r[12] ; 
hr11$ ; Tau_last_r12 : h_r_11_old)
1197:  Call  react(hr11$ ; 
q_dot[11] ;
Tau ; 
h_r[11] ; 
hr10$ ; Tau_last_r11 : h_r_10_old)
1198:  Call  react(hr10$ ; 
q_dot[10] ;
Tau ; 
h_r[10] ; 
hr9$ ; Tau_last_r10 : h_r_9_old)
1199:  Call  react(hr9$ ; 
q_dot[9] ;
Tau ; 
h_r[9] ; hr8$ ; Tau_last_r9 : 
h_r_8_old)
1200:  Call  react(hr7$ ; 
q_dot[7] ;
Tau ; 
h_r[7] ; hr6$ ; Tau_last_r7 : 
h_r_6_old)
1201:  Call  react(hr6$ ; 
q_dot[6] ;
Tau ; 
h_r[6] ; hr5$ ; Tau_last_r6 : 
h_r_5_old)
1202:  Call  react(hr4$ ; 
q_dot[4] ;
Tau ; 
h_r[4] ; hr3$ ; Tau_last_r4 : 
h_r_3_old)
1203:  Call  react(hr3$ ; 
q_dot[3] ;
Tau ; 
h_r[3] ; hr2$ ; Tau_last_r3 : 
h_r_2_old)
1204:  Call  react(hr2$ ; 
q_dot[2] ;
Tau ; 
h_r[2] ; hr1$ ; Tau_last_r2 : 
h_r_1_old)
1205:   
1206:  Call summ(tot2$ ; 
Vdot1$ ; 
V_dot[1] ; 
Tau ; 
Tau_last1 : 
tot[2])
1207:  Call summ(tot3$ ; 
Vdot1$ ; 
V_dot[1] ; 
Tau ; 
Tau_last2 : 
tot[3])
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 22
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
1208:  Call summ(tot4$ ; 
Vdot1$ ; 
V_dot[1] ; 
Tau ; 
Tau_last3 : 
tot[4])
1209:  Call summ(tot6$ ; 
Vdot5$ ; 
V_dot[5] ; 
Tau ; 
Tau_last5 : 
tot[6]) 
1210:  Call summ(tot7$ ; 
Vdot5$ ; 
V_dot[5] ; 
Tau ; 
Tau_last6 : 
tot[7]) 
1211:  Call summ(tot9$ ; 
Vdot8$ ; 
V_dot[8] ; 
Tau ; 
Tau_last8 : 
tot[9]) 
1212:  Call summ(tot10$ ; 
Vdot8$ ; 
V_dot[8] ; 
Tau ; 
Tau_last9 : 
tot[10]) 
1213:  Call summ(tot11$ ; 
Vdot8$ ; 
V_dot[8] ; 
Tau ; 
Tau_last10 : 
tot[11]) 
1214:  Call summ(tot12$ ; 
Vdot8$ ; 
V_dot[8] ; 
Tau ; 
Tau_last11 : 
tot[12]) 
1215:  Call summ(tot14$ ; 
Vdot13$ ; 
V_dot[13] ; 
Tau ; 
Tau_last13 : 
tot[14]) 
1216:  Call summ(tot15$ ; 
Vdot13$ ; 
V_dot[13] ; 
Tau ; 
Tau_last14 : 
tot[15]) 
1217:  Call summ(tot17$ ; 
Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last16 : 
tot[17]) 
1218:  Call summ(tot18$ ; 
Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last17 : 
tot[18]) 
1219:  Call summ(tot19$ ; 
Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last18 : 
tot[19]) 
1220:  Call summ(tot20$ ; 
Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last19 : 
tot[20]) 
1221:  Call summ(tot21$ ; 
Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last20 : 
tot[21]) 
1222:   
1223:  Call summ(tot_r20$ ; Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last_r21 : tot_r[20]) 
1224:  Call summ(tot_r19$ ; Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last_r20 : tot_r[19]) 
1225:  Call summ(tot_r18$ ; Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last_r19 : tot_r[18]) 
1226:  Call summ(tot_r17$ ; Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last_r18 : tot_r[17]) 
1227:  Call summ(tot_r16$ ; Vdot16$ ; 
V_dot[16] ; 
Tau ; 
Tau_last_r17 : tot_r[16]) 
1228:  Call summ(tot_r14$ ; Vdot13$ ; 
V_dot[13] ; 
Tau ; 
Tau_last_r15 : tot_r[14])
1229:  Call summ(tot_r13$ ; Vdot13$ ; 
V_dot[13] ; 
Tau ; 
Tau_last_r14 : tot_r[13])  
1230:  Call summ(tot_r11$ ; Vdot8$ ; 
V_dot[8] ; 
Tau ; 
Tau_last_r12 : tot_r[11]) 
1231:  Call summ(tot_r10$ ; Vdot8$ ; 
V_dot[8] ; 
Tau ; 
Tau_last_r11 : tot_r[10]) 
1232:  Call summ(tot_r9$ ; Vdot8$ ; 
V_dot[8] ; 
Tau ; 
Tau_last_r10 : tot_r[9]) 
1233:  Call summ(tot_r8$ ; Vdot8$ ; 
V_dot[8] ; 
Tau ; 
Tau_last_r9 : 
tot_r[8]) 
1234:  Call summ(tot_r6$ ; Vdot5$ ; 
V_dot[5] ; 
Tau ; 
Tau_last_r7 : 
tot_r[6]) 
1235:  Call summ(tot_r5$ ; Vdot5$ ; 
V_dot[5] ; 
Tau ; 
Tau_last_r6 : 
tot_r[5]) 
1236:  Call summ(tot_r3$ ; Vdot1$ ; 
V_dot[1] ; 
Tau ; 
Tau_last_r4 : 
tot_r[3]) 
1237:  Call summ(tot_r2$ ; Vdot1$ ; 
V_dot[1] ; 
Tau ; 
Tau_last_r3 : 
tot_r[2]) 
1238:   Call summ(tot_r2$ ; Vdot1$ ; 
V_dot[1] ; 
Tau ; 
Tau_last_r2 : 
tot_r[1]) 
1239:   
1240:  Call chose(q_dot_12 ;
Pipe_vol[2] ; 
Tau ; 
Tau_last1 ; 
tot[2] ;
h_s_2_old ; 
h_s[1] : 
h_s_2_chosen)  
1241:  Call chose(q_dot_23 ;
Pipe_vol[3] ; 
Tau ; 
Tau_last2 ; 
tot[3] ;
h_s_3_old ; 
h_s[2] : 
h_s_3_chosen)  
1242:  Call chose(q_dot_34 ;
Pipe_vol[4] ; 
Tau ; 
Tau_last3 ; 
tot[4] ;
h_s_4_old ; 
h_s[3] : 
h_s_4_chosen)  
1243:  Call chose(q_dot_56 ;
Pipe_vol[6] ; 
Tau ; 
Tau_last5 ; 
tot[6] ;
h_s_6_old ; 
h_s[5] : 
h_s_6_chosen)  
1244:  Call chose_f(q_dot_67 ;
Pipe_vol[7] ; 
Tau ; 
Tau_last6 ; 
tot[7] ;
h_s_7_old ; 
h_s[6] :
h_s_7_chosen)  
1245:  Call chose(q_dot_89 ;
Pipe_vol[9] ; 
Tau ; 
Tau_last8 ; 
tot[9] ;
h_s_9_old ; 
h_s[8] : 
h_s_9_chosen)  
1246:  Call chose(q_dot_910 ;
Pipe_vol[10] ; Tau ; 
Tau_last9 ; 
tot[10] ;h_s_10_old ;
h_s[9] : 
h_s_10_chosen)  
1247:  Call chose(q_dot_101 ;
Pipe_vol[11] ; Tau ; 
Tau_last10 ; 
tot[11] ;h_s_11_old ; 
h_s[10] :
h_s_11_chosen) 
1248:  Call chose(q_dot_112 ;
Pipe_vol[12] ; Tau ; 
Tau_last11 ; 
tot[12] ;h_s_12_old ;
h_s[11] : h_s_12_chosen) 
1249:  Call chose(q_dot_134 ;
Pipe_vol[14] ; Tau ; 
Tau_last13 ; 
tot[14] ;h_s_14_old ;
h_s[13] : h_s_14_chosen) 
1250:  Call chose_f(q_dot_145 ;
Pipe_vol[15] ; Tau ; 
Tau_last14 ; 
tot[15] ;h_s_15_old ;
h_s[14] : h_s_15_chosen) 
1251:  Call chose(q_dot_167 ;
Pipe_vol[17] ; Tau ; 
Tau_last16 ; 
tot[17] ;h_s_17_old ;
h_s[16] : h_s_17_chosen) 
1252:  Call chose(q_dot_178 ;
Pipe_vol[18] ; Tau ; 
Tau_last17 ; 
tot[18] ;h_s_18_old ;
h_s[17] : h_s_18_chosen) 
1253:  Call chose(q_dot_189 ;
Pipe_vol[19] ; Tau ; 
Tau_last18 ; 
tot[19] ;h_s_19_old ;
File:EES_FlexHeat.EES
02-06-2019 20:32:22  Page 23
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
h_s[18] : h_s_19_chosen) 
1254:  Call chose(q_dot_192 ;
Pipe_vol[20] ; Tau ; 
Tau_last19 ; 
tot[20] ;h_s_20_old ;
h_s[19] : h_s_20_chosen) 
1255:  Call chose_f(q_dot_201 ;
Pipe_vol[21] ; Tau ; 
Tau_last20 ; 
tot[21] ;h_s_21_old ;
h_s[20] : h_s_21_chosen) 
1256:   
1257:  Call chose(q_dot[21] ;Pipe_vol[21] ; Tau ; 
Tau_last_r21 ; tot_r[20] ;
h_r_20_old ; 
h_r[21] : h_r_20_chosen) 
1258:  Call chose(q_dot[20] ;Pipe_vol[20] ; Tau ; 
Tau_last_r20 ; tot_r[19] ;
h_r_19_old ; 
h_r[20] : h_r_19_chosen) 
1259:  Call chose(q_dot[19] ;
Pipe_vol[19] ; Tau ; 
Tau_last_r19 ; tot_r[18] 
;
h_r_18_old ; 
h_r[19] : h_r_18_chosen) 
1260:  Call chose(q_dot[18] ;
Pipe_vol[18] ; Tau ; 
Tau_last_r18 ; tot_r[17] 
;
h_r_17_old ; 
h_r[18] : h_r_17_chosen) 
1261:  Call chose(q_dot[17] ;
Pipe_vol[17] ; Tau ; 
Tau_last_r17 ; tot_r[16] 
;
h_r_16_old ; 
h_r[17] : h_r_16_chosen) 
1262:   
1263:  Call chose(q_dot[15] ;
Pipe_vol[14] ; Tau ; 
Tau_last_r15 ; tot_r[14] 
;
h_r_14_old ; 
h_r[15] : h_r_14_chosen) 
1264:  Call chose(q_dot[14] ;
Pipe_vol[13] ; Tau ; 
Tau_last_r14 ; tot_r[13] 
;
h_r_13_old ; 
h_r[14] : h_r_13_chosen) 
1265:   
1266:  Call chose(q_dot[12] ;
Pipe_vol[12] ; Tau ; 
Tau_last_r12 ; tot_r[11] 
;
h_r_11_old ; 
h_r[12] : h_r_11_chosen) 
1267:  Call chose(q_dot[11] ;
Pipe_vol[11] ; Tau ; 
Tau_last_r11 ; tot_r[10] 
;
h_r_10_old ; 
h_r[11] : h_r_10_chosen) 
1268:  Call chose(q_dot[10] ;
Pipe_vol[10] ; Tau ; 
Tau_last_r10 ; tot_r[9] 
;
h_r_9_old ; 
h_r[10] : h_r_9_chosen) 
1269:  Call chose(q_dot[9] ;
Pipe_vol[9] ; 
Tau ; 
Tau_last_r9 ; 
tot_r[8] ;
h_r_8_old ; 
h_r[9] : h_r_8_chosen) 
1270:  Call chose(q_dot[7] ;
Pipe_vol[7] ; 
Tau ; 
Tau_last_r7 ; 
tot_r[6] ;
h_r_6_old ; 
h_r[7] : h_r_6_chosen) 
1271:  Call chose(q_dot[6] ;
Pipe_vol[6] ; 
Tau ; 
Tau_last_r6 ; 
tot_r[5] ;
h_r_5_old ; 
h_r[6] : h_r_5_chosen) 
1272:  Call chose(q_dot[4] ;
Pipe_vol[4] ; 
Tau ; 
Tau_last_r4 ; 
tot_r[3] ;
h_r_3_old ; 
h_r[4] : h_r_3_chosen) 
1273:  Call chose(q_dot[3] ;
Pipe_vol[3] ; 
Tau ; 
Tau_last_r3 ; 
tot_r[2] ;
h_r_2_old ; 
h_r[3] : h_r_2_chosen) 
1274:  Call chose(q_dot[2] ;
Pipe_vol[2] ; 
Tau ; 
Tau_last_r2 ; 
tot_r[1] ;
h_r_1_old ; 
h_r[2] : h_r_1_chosen) 
1275:   
1276:   
1277:   
1278:   
1279:  //----------------------------------------------------Duplicates-----------------------------------------------------------------------------//
1280:   
1281:   
1282:  Duplicate i=2; 21
1283:  Pipe_vol[i] = ( Pi * Dia[i-1]^2 /4  ) * Pipe_L[i-1] 
1284:  V_dot[i-1] = m_dot[i-1] / density(Water;T=T_s[i];P=P_s[1])
1285:  End
File:C:\Users\josl\Dropbox\KANDIDAT SPECIALE\Report\Afleveringsmappe\HP.EES
02-06-2019 20:36:38  Page 1
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
   1:  $tabstops 1 2 3 4 cm
   2:   
   3:  //___________________________________________________________________//
   4:  //_____________________________Compressor-1___________________________//
   5:  Procedure eta(te; tc: eta_vol; W_actual;m_dot_actual)//Compressor model for  W6FA-K//
   6:  //___________________________________________________________________//
   7:  // Motor speed = 1750 /min
   8:  c1_Q 
=
200582,6162
   9:  c2_Q 
=
8406
,196656 
[1/C]
  10:  c3_Q = 
-1492
,633636 
[1/C]
  11:  c4_Q 
= 
121
,3852613 
[1/C^2]
  12:  c5_Q = 
-47
,80616202 
[1/C^2]
  13:  c6_Q = 
10
,87177741 
[1/C^2]
  14:  c7_Q = 
0
,685573973 
[1/C^3]
  15:  c8_Q = 
-0,
763948182
[1/C^3]
  16:  c9_Q = 
0
,379144915 
[1/C^3]
  17:  c10_Q =
-0
,117242836 
[1/C^3]
  18:  c1_P 
= 
7607
,680303 
[W]
  19:  c2_P 
= 
-627
,3866477 
[W/C]
  20:  c3_P 
= 
426
,793547 
[W/C]
  21:  c4_P 
= 
-17
,84928978 
[W/C^2]
  22:  c5_P 
= 
15
,88255912 
[W/C^2]
  23:  c6_P 
= 
13
,67971796 
[W/C^2]
  24:  c7_P 
=
-0
,092192685 
[W/C^3]
  25:  c8_P 
= 
-0
,037199446 
[W/C^3]
  26:  c9_P 
= 
0
,224375308 
[W/C^3]
  27:  c10_P = 
-0
,191816434  
[W/C^3]
  28:  c1_m
=
570
,1063734
[kg/hr]
  29:  c2_m
=
23
,49198419
[kg/hr-C]
  30:  c3_m
=
-2
,385416143
[kg/hr-C]
  31:  c4_m
=
0
,33567857
[kg/hr-C^2]
  32:  c5_m
=
-0
,064369366
[kg/hr-C^2]
  33:  c6_m
=
0
,033220641
[kg/hr-C^2]
  34:  c7_m
=
0
,002038655
[kg/hr-C^3]
  35:  c8_m
=
-0
,001312957
[kg/hr-C^3]
  36:  c9_m
=
0
,001398014
[kg/hr-C^3]
  37:  c10_m =
-0
,000412961
[kg/hr-C^3]
  38:   
  39:   
  40:  y_Q 
= c1_Q + c2_Q*te + c3_Q*tc + c4_Q*te^2 + c5_Q*te*tc + c6_Q*tc^2 + c7_Q*te^3 + c8_Q*tc*te^2 + c9_Q*te*tc^2 +
c10_Q*tc^3
// Comperssor polynomium for heat capacity
  41:  y_P 
=(  c1_P + c2_P*te + c3_P*tc + c4_P*te^2 + c5_P*te*tc + c6_P*tc^2 + c7_P*te^3 + c8_P*tc*te^2 + c9_P*te*tc^2 +
c10_P*tc^3 )
// Comperssor polynomium for power consumption
  42:  y_m 
= c1_m + c2_m*te + c3_m*tc + c4_m*te^2 + c5_m*te*tc + c6_m*tc^2 + c7_m*te^3 + c8_m*tc*te^2 + c9_m*te*tc^2 +
c10_m*tc^3 
// Comperssor polynomium for power consumption
  43:   
  44:  W_actual =  y_P*convert(W;kW)*1,2
// changing power consumption to kilowatt
  45:   
  46:  //V_disp = 1[m^3/s] //change this
Displacement volumen in the compressor
  47:   
  48:   
  49:  //eta_vol = 1 //change this
volumetric efficientcy 
  50:   
  51:  // rho_suction 
= density(Ammonia;T=5[C];P=534[kPa])
  52:  //v_suction
= 1/rho_suction
  53:  //V_dot_suction_stop = y_m/60/60[s/hr] * v_suction
  54:  //V_disp2 = 535/3600  
  55:   
  56:  m_dot_actual = y_m*0,8 / convert(hr;s)
  57:   
File:C:\Users\josl\Dropbox\KANDIDAT SPECIALE\Report\Afleveringsmappe\HP.EES
02-06-2019 20:36:38  Page 2
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
  58:  End
  59:   
  60:  Procedure lmtd(T_h_in; T_h_out; T_c_in; T_c_out : DT1; DT2 ; DDT; DELTAT_LMTD)
  61:   
  62:  a = abs(T_h_in - T_c_out)
  63:  b = abs(T_h_out - T_c_in)
  64:   
  65:  If (a>b) and (b > 0) Then 
//And (Tau < R_Temp_down_time_T3)
  66:   
  67:  DT1 = a
  68:  DT2 = b
  69:   
  70:  Else
  71:   
  72:  
If (a<b) and (a > 0) and (b > 0) Then
  73:  
DT1 = b
  74:  
DT2 = a
  75:   
  76:  
Else
  77:   
  78:  
If a = 0 Then
  79:  
DT1 = b
  80:  
DT2 = a+0,1
  81:  
Else
  82:  
  83:  
If b = 0 Then
  84:  
DT1 = a
  85:  
DT2 = b+0,1
  86:  
Else
  87:  
DT1 = a+0,1
  88:  
DT2 = b
  89:  
Endif
  90:  
Endif
  91:  
  92:  
Endif
  93:  Endif 
  94:   
  95:  DDT= DT1 / DT2
  96:   
  97:  DELTAT_LMTD = (DT1-DT2) / ln(DDT)
  98:  End
  99:   
 100:   
 101:   // Subprogram flexheathp(T_DH[1] ;  T_DH[4] ; Q_eva : m_dot_DH  ; Q_cond ; W_dot_comp ; COP )
 102:   
 103:   //-------------------------------------------------------------------------------------------------//
 104:  // __________________________Input_________________________//
 105:  // -----------------------------------------------------------------------------------------------//
 106:   
 107:  $ifnot PARAMETRICTABLE='Q_eva'  
 108:  Q_eva = 495[kW]
//460=80%load// 495 = 700[cond ]    // 375 = 523[cond]
 109:  $Endif
 110:    
 111:   
 112:   
 113:  $ifnot PARAMETRICTABLE
//='Table 1' 
 114:  T_DH[1] = 30[C]
 115:   
 116:   T_DH[4] = 70 [C]
File:C:\Users\josl\Dropbox\KANDIDAT SPECIALE\Report\Afleveringsmappe\HP.EES
02-06-2019 20:36:38  Page 3
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 117:   $Endif
 118:   
 
 119:  V_dot_DH = m_dot_DH / density(Water;T=T_DH[4];P=600[kPa])
 120:  V_dot_DH_hr = V_dot_DH*convert(m^3/s;m^3/hr)
 121:    
 122:  COP = Q_cond / (W_dot_comp1+W_dot_comp2 )
 123:   
 124:  "
 125:  DELTAP_eva = 1
 126:  DELTAP_ds = 9,6[kPa]
 127:  DELTAP_con = 16,9[kPa]
 128:  DELTAP_sc = 18,5[kPa] 
 129:  " 
 130:  //-------------------------------------------------------------------------------------------------//
 131:  // _______________________Kredsprocess____________________//
 132:  // -----------------------------------------------------------------------------------------------//
 133:   
 134:   
 135:   
 136:  //-----------------------------------------------------------------------------------------------//
 137:  //------------------------------------Compressor 1 -------------------------------------//
 138:  //----------------------------------------------------------------------------------------------//
 139:   
 140:  T[1] = temperature(Ammonia;h=h[1];P=P[1])
// superheating through the seperator
 141:  x[1]=quality(Ammonia;P=P[1];h=h[1])
 142:  P[1] = P[12]
// Pressure is set by evaporating
temperatur
 143:  s[1]=entropy(Ammonia; h=h[1];P=P[1]) 
 144:   
 145:   
 146:  
 147:  s_s[2]=s[1]
 148:  h_s[2]=enthalpy(Ammonia;s=s_s[2];P=P[2]) 
 149:  eta_is = (h_s[2] - h[1])/(h[2]-h[1])
 150:   
 151:   
 152:    
 153:  P_m = sqrt(P[1] * P[5])
"Intermedia presurre" 
 154:  P_m = p_sat(Ammonia;T=t_m)
"Intermedia temperature" 
 155:   
 156:  W_dot_comp1 = (h[2]-h[1])*m_dot[2]
"Finding the enthalpy after the compressor" 
 157:   
 158:   
 159:  Call eta(T_eva; T_m :   ; W_actual;m_dot_actual)
"Using compressor polyn. to find mass flow and effect" 
 160:  m_dot[1] =  m_dot_actual*n_cylinders
 161:  W_dot_comp1 = W_actual*n_cylinders
 162:   
 163:   
 164:   m_dot[2] = m_dot[1]
 165:   P[2] = P_m
 166:   x[2]=quality(Ammonia;P=P[2];h=h[2])
 167:   T[2]=temperature(Ammonia;h=h[2];P=P[2])
 168:  //-----------------------------------------------------------------------------------------------//
 169:  //------------------------------------Mixing in open intercooler----------------------//
 170:  //----------------------------------------------------------------------------------------------//
 171:   
 172:  P[3] = P[2] 
File:C:\Users\josl\Dropbox\KANDIDAT SPECIALE\Report\Afleveringsmappe\HP.EES
02-06-2019 20:36:38  Page 4
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 173:  P[10] = P[2]
 174:   
 175:  m_dot[3] = m_dot[2] + m_dot[9]
"Mass conservation into intercooler"
 176:   
 177:  m_dot[10] = m_dot[3]*(1-x[3])
"Mass conservation out of intercooler"
 178:  m_dot[4] = m_dot[3]*x[3]
"Mass conservation out of intercooler"
 179:   
 180:  h[3]*m_dot[3] = ( m_dot[2]*h[2] + m_dot[9]*h[9] )  
"Energy conservation into intercooler"
 181:  h[3]*m_dot[3] = ( m_dot[10]*h[10] + m_dot[4]*h[4] )
"Energy conservation out of intercooler"
 182:   
 183:   
 184:  x[3] = quality(Ammonia;P=P[3];h=h[3]) 
 185:  //x[10] = 0
 186:  T[3] =temperature(Ammonia;P=P[3];h=h[3])  
 187:  x[10]=quality(Ammonia;P=P[10];h=h[10])
 188:  T[10]=temperature(Ammonia;h=h[10];P=P[10]) 
 189:   
 190:  //-----------------------------------------------------------------------------------------------//
 191:  //------------------------------------Compressor 2 -------------------------------------//
 192:  //----------------------------------------------------------------------------------------------// 
 193:   
 194:   
 195:   
 196:  x[4] = 1
 197:  P[4] = P[3]
 198:  h[4]=enthalpy(Ammonia;x=x[4];P=P[4])
 199:  T[4] = t_sat(Ammonia; P=P[4])
 200:  s[4]=entropy(Ammonia; x=x[4];P=P[4]) 
 201:   
 202:   
 203:  m_dot[5] = m_dot[4]
 204:  s_s[5] = s[4]
 205:   
 206:   
 207:   
 208:   
 209:  T_con=t_sat(Ammonia;P=P[5]) 
 210:   
 211:  P[12] = p_sat(Ammonia;T=T_eva)
 212:   
 213:   
 214:   
 215:  h_s[5]=enthalpy(Ammonia;s=s_s[5];P=P[5])  
 216:   eta_is_2 = 0,65
 217:  eta_is_2 = (h[5] - h[4])/(h_s[5]-h[4])
 218:  T[5]=temperature(Ammonia;P=P[5];h=h[5])
 219:  W_dot_comp2 = (h[5]-h[4])*m_dot[4]
 220:  x[5]=quality(Ammonia;P=P[5];h=h[5])
 221:  //-----------------------------------------------------------------------------------------------//
 222:  //------------------------------------Condenser-------------------------------------------//
 223:  //----------------------------------------------------------------------------------------------//
 224:   
 225:   
 226:  Q_cond = Q_sc + Q_con + Q_ds
 227:  fejl = Q_cond - Q_eva - W_dot_comp1- W_dot_comp2
 228:   
 229:  
// --------------Desuperheating --------------//
 230:   
 231:  P[6] = P[5]
File:C:\Users\josl\Dropbox\KANDIDAT SPECIALE\Report\Afleveringsmappe\HP.EES
02-06-2019 20:36:38  Page 5
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 232:  m_dot[6] = m_dot[5]
 233:  A_ds = 9[m^2]
 234:  U_ds = 0,5[kW/m^2-C]
 235:  UA_ds =  U_ds * A_ds
 236:  Q_ds = (h[5]-h[6]) * m_dot[5]
"Energy balance ammonia side"
 237:  Q_ds = (h_DH[4] - h_DH[3] )  * m_dot_DH
"Energy balance Water side"
 238:   
 239:   
 240:  Q_ds = UA_ds* DELTAT_LMTD_ds
"Overall heat transfer desuperheating"
 241:  //DELTAT_LMTD_ds = (DT[5]-DT[6]) / ln(DDT_ds)
"Logarithmic temperature difference"
 242:  //DDT_ds = DT[5] / DT[6]
 243:  //DT[5] = (T[5]-T_DH[4]) 
"Temperature difference before desuperheater"
 244:  //DT[6] = (T[6]-T_DH[3]) 
"Temperature difference before condenser"
 245:  Call lmtd(T[5]; T[6]; T_DH[3]; T_DH[4] : DT1_ds; DT_ds ; DDT_ds; DELTAT_lmtd_ds)
 246:   
 247:  T[6]=temperature(Ammonia;P=P[6];h=h[6])
 248:  x[6]=quality(Ammonia;P=P[6];h=h[6])
 249:  T_DH[4]=temperature(Water;h=h_DH[4];P=500[kPa])
 250:  T_DH[3]=temperature(Water;h=h_DH[3];P=500[kPa])
 251:  T_DH[2]=temperature(Water;h=h_DH[2];P=500[kPa]) 
 252:  T_DH[1]=temperature(Water;h=h_DH[1] ;P=500[kPa])  
 253:   
 254:   
 255:   
 256:   
 257:   
 258:   
 259:   
 260:   
 261:   
 262:  
// --------------- Condensing --------------- //
 263:   
 264:  P[7] = P[6]
 265:  m_dot[7] = m_dot[5]
 266:  A_con = 19[m^2]
//49[m^2]
 267:  U_con = 1,073[kW/m^2-C]
 268:  UA_con = A_con* U_con
 269:   
 270:   
 271:  Q_con= (h_DH[3]-h_DH[2])*m_dot_DH 
"Energy balance Water side"
 272:  Q_con = (h[6]-h[7]) * m_dot[7]
"Energy balance ammonia side"
 273:  Q_con = UA_con* DELTAT_LMTD_con 
"Overall heat transfer condensing"
 274:  //DELTAT_LMTD_con = (DT[7]-DT[6]) / ln(DDT_con)
"Logarithmic temperature difference"
 275:  //DDT_con = DT[7] / DT[6]
 276:  //DT[7] = (T[7]-T_DH[2])
"Temperature difference after condenser" 
 277:   Call lmtd(T[6]; T[7]; T_DH[2]; T_DH[3] : DT1_con; DT2_con ; DDT_con; DELTAT_lmtd_con)
 278:   
 279:   
 280:   
 281:  x[7]=quality(Ammonia;h=h[7];P=P[7])
 282:  //h[7]=enthalpy(Ammonia;T=T[7];P=P[7])
 283:  T[7]=temperature(Ammonia;P=P[7];h=h[7])
 284:  
 285:   
 286:   
 287:   
 288:   
 289:   
 290:   
File:C:\Users\josl\Dropbox\KANDIDAT SPECIALE\Report\Afleveringsmappe\HP.EES
02-06-2019 20:36:38  Page 6
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 291:  
// --------------- Sub cooling --------------- // 
 292:  $ifnot PARAMETRICTABLE='T[8] - subcool'
 293:  DELTAT_subC =27[C] 
 294:  $Endif
 295:  T[8] = T_con - DELTAT_subC 
 296:  A_sc = 5[m^2]
 297:  U_sc = 0,673[kW/m^2-C]
 298:  UA_sc =   U_sc * A_sc
 299:   
 300:  Q_sc = (h_DH[2]- h_DH[1]) * m_dot_DH
"Energy balance Water side"
 301:  Q_sc = (h[7]-h[8]) * m_dot[7]
"Energy balance ammonia side"
 302:  Q_sc = UA_sc* DELTAT_LMTD_sc
"Overall heat transfer subcooling"
 303:  //DELTAT_LMTD_sc = (DT[7]-DT[8]) / ln(DDT_sc)
"Logarithmic temperature difference"
 304:  //DDT_sc = DT[7] / DT[8]
 305:  //DT[8] = (T[8]-T_DH[1]) 
"Temperature difference after subcooler"
 306:   Call lmtd(T[7]; T[8]; T_DH[1]; T_DH[2] : DT1_sc; DT2_sc ; DDT_sc; DELTAT_lmtd_sc)
 307:   
 308:   
 309:  x[8]=quality(Ammonia;P=P[8];h=h[8])
 310:  m_dot[8] = m_dot[5]
 311:  P[8] = P[5]
 312:  T[8]=temperature(Ammonia;h=h[8];P=P[8])
 313:   
 314:  //-----------------------------------------------------------------------------------------------------//
 315:  //----------------------------------High pressure valve--------------------------------------//
 316:  //---------------------------------------------------------------------------------------------------//"
 317:   
 318:  h[9] = h[8]
 319:   
 320:  P[9] = P[2]
 321:  m_dot[9] = m_dot[4] 
 322:  x[9]=quality(Ammonia;P=P[9];h=h[9])
 323:  T[9]=temperature(Ammonia;P=P[9];h=h[9])
 324:   
 325:   
 326:   
 327:   
 328:  //-----------------------------------------------------------------------------------------------------//
 329:  //----------------------------------Low pressure valve--------------------------------------//
 330:  //---------------------------------------------------------------------------------------------------//
 331:   
 332:  h[11] = h[10]
 333:  P[11] = P[12]
 334:  x[11] = quality(Ammonia;P=P[11];h=h[11]) 
 335:  T[11] = temperature(Ammonia; x=x[11]; P=P[11]) 
 336:   
 337:  //----------------------------------------------------------------------------------------------------//
 338:  //----------------------------------------Seperator---------------------------------------------//
 339:  //--------------------------------------------------------------------------------------------------//
 340:   
 341:  //x[1] = 1
 342:   
 343:  m_dot[11] * h[11] + m_dot[13]*h[13] = m_dot[12]*h[12] + m_dot[1] * h[1]
 344:   
 345:  m_dot[1] =  m_dot[13] * x[13] + m_dot[11] * x[11]  
 346:   
 347:  m_dot[12] = m_dot[11] * (1-x[11]) + m_dot[13]*(1-x[13])
 348:   
 349:   
File:C:\Users\josl\Dropbox\KANDIDAT SPECIALE\Report\Afleveringsmappe\HP.EES
02-06-2019 20:36:38  Page 7
EES Ver. 10.478: #0780: Department of Energy Engineering, Tech. Univ. of Denmark
 350:  //----------------------------------------------------------------------------------------------------//
 351:  //----------------------------------------Evaporator--------------------------------------------//
 352:  //--------------------------------------------------------------------------------------------------//
 353:    
 354:   
 355:  T_GW[13] = 10 [C]
 356:  m_dot_GW = 24[kg/s]
 357:  U_eva = 1,073[kW/m^2-C]
 358:  A_eva = 150
 359:  n=1,3333334 
"reciculation number" 
 360:  x[12] = 0
 361:   
 362:  T[12] = temperature(Ammonia;P=P[12];x=x[12]) 
 363:  h[12]=enthalpy(Ammonia;P=P[12];x=x[12])
 364:   
 365:  m_dot[13] = m_dot[12]
 366:  x[13]=1/n 
 367:  Q_eva = (h[13] - h[12] ) * m_dot[12]
 368:  Q_eva = (h_GW[13] - h_GW[12]) * m_dot_GW 
 369:  Q_eva = UA_eva * DELTAT_LMTD_eva  
 370:  UA_eva =  U_eva * A_eva 
 371:  //DELTAT_LMTD_eva = (  DT[13] - DT[12] ) / ln(DDT_eva)
"Logarithmic temperature difference"
 372:  //DDT_eva = DT[13] / DT[12]
 373:  //DT[13] =  T_GW[13] - T[13]
"Temperature difference after eva"
 374:  //DT[12] =  T_GW[12] - T[12]
"Temperature difference before eva"
 375:  Call lmtd(T_GW[13]; T_GW[12]; T[12]; T[13] : DT1_eva; DT_eva ; DDT_eva; DELTAT_lmtd_eva) 
 376:   
 377:  P[13] = P[12] 
 378:  h[13] = enthalpy(Ammonia;P=P[13];x=x[13]) 
 379:  T[13]= temperature(Ammonia;P=P[13];h=h[13]) 
 380:   
 381:  h_GW[13] = enthalpy(Water;T=T_GW[13];P=400[kPa])
 382:  h_GW[12] = enthalpy(Water; T=T_GW[12];P=400[kPa])
 383:   
 384:   
 385:   Load = Q_cond/800
 386:   
 387:  //m_dot[14] = 0 
 388:  h[14] = enthalpy(Ammonia;P=P[12];x=1)
 389:  P[14] = P[12]
 390:   
 391:   
 392:   
 393:   
 394:   
 395:   
 396:   
 397:   
 398:  W_dot_comp = W_dot_comp1+W_dot_comp2
DTU Mechanical Engineering
Section of Thermal Energy
Technical University of Denmark
Nils Koppels Allé, Bygn. 403
DK-2800 Kgs. Lyngby 
Denmark
Tlf.: +45 4525 4131
Fax: +45 4525 1961
June 2019
www.mek.dtu.dk
