Potentials and limitations for using 
ambient air as heat source for 
large-scale heat pumps  
Thomas Gil Jensen 
Emil Lønne Jespersen 
Master Thesis
DTU Mechanical Engineering
Department of Mechanical Engineering
This page is left blank
June 14, 2019
Preface
This Master’s thesis was prepared at the Department of Mechanical Engineering, Technical University
of Denmark (DTU). It is submitted as the requirement for the ﬁnal project in Master of Science of Me-
chanical Engineering. The work was carried out from 14/01/2019 to 14/06/2019, under supervision
of; Wiebke Brix Markussen, Henrik Pieper, Martin Ryhl Kærn and external supervisor Bjarke Lava
Paaske from Plan Energi.
Special thanks for the support from our supervisors and the following people;
Sig; John Elmertoft, Jørgen Stuber and Lars Henriksen from DIN-Forsyning
Ringkøbing; Karsten Pedersen from Solid Energy
Jægerspris: Hans Christian Kjærgaard from Jægerspris-Kraftvarme
At DTU; Torben Schmidt Ommen (supervision), Jens Honore Walther (CFD License), Nico Henrik
(Thermal camera), Claus Suldrup (Thermocouple), Robert Flemming (wind speed gauge)
The project is credited with 30 ECTS points for each student.
København 14. June 2019
S144379 Emil Jespersen, S144403 Thomas Gil Jensen
i
June 14, 2019
Abstract
In this Master’s thesis the potentials and limitations for the large scaled ambient air sourced heat pump
analysed. This is done through a case study of an operational 0.85MW indirect heat pump located
in Sig-Denmark. For the analysis of this have operational data been extracted over a two-month pe-
riod from 2019-01-01 to 2019-01-27. In this paper are two diﬀerent models created; The ﬁrst is a
quasi-static discrete heat transfer model of the herringboned plate ﬁnned-tube heat exchanger used
in a staggered V-shaped heat absorber. This is based on the Kim Yun Webb heat transfer correlations.
The model is validated against the case study with a precision on heat production of +/- 20The second
model is a FEM discrete defrosting model for the plain plate ﬁnned-tube geometry, where a single ﬁn
with tube is simulated for various conditions, creating averaged heat ﬂow polynomials, used for mod-
elling of an entire ﬁnned-tube row section. The model is created for constant secondary refrigerant
properties.
A CFD model is made for analysis of two 18 fans V-shaped heat absorbers, which are located in paral-
lel. The model is created as a constant suction boundary. The distance is varied between them [3,4,5,8]m
and the wind direction- and speed independently. The result of this show highest overall recirculation
at 4m distance, with, and lowest at 8.
The two models; Quasi-staic & FEM are created in this paper can be used as tools for understanding
of large scaled heat pump operation and optimization of these. Both models are based on Python.
ii
June 14, 2019
Nomenclature
Symbol
Meaning
Unit
A
Area
[mˆ2]
Ac,t
Minimum ﬂwo area
[mˆ2]
Aduct
Free ﬂowing area between ﬁns
[mˆ2]
Ccont
Contraction ratio staeted by Ralph and Webb
[-]
˙C
Heat capacity rates
[-]
Cr
Heat capacity ratio
[-]
Cp
Speciﬁc heat capacity
[J/(kg K)]
D
Diameter
[m]
f
Friction factor
[-]
Fp
Fin Pitch
[m]
g
Gravitational force
[m/sˆ2]
h
Height
[m]
hfg
Latent heat of evaporation
[kJ/kg]
hfs
Latent heat of fusion
kJ/kg
I
rate of internal heat generation
W/mˆ3
j
j colburn factor
[-]
Kcont
Entrance Pressure loss coeﬀcient
[-]
Ke
Exit Pressure loss coeﬀcient
[-]
m
Mass
kg
˙m
Mass ﬂow
[kg/s]
N
Number of
[-]
Nu
Nusselt number
[-]
NUx
Local Nusselt number
[-]
p
Pressure
[Pa]
P
Power
[W]
pd
ﬁn pattern depth
[m]
Pl
Longitudinal tube pitch
[m]
Pt
Transverse tube pitch
[m]
Pr
Prantl number
[-]
˙Q
Heat ﬂow
[W]
Re
Reynolds number
[-]
RH
Telative humidity
[-]
S
Distance between adjacent ﬁns
[-]
T
Temperature
[K]
t
Time
[s]
U
Overall heat transfer coeﬃcient
[W/(mˆ2 K]]
v
Velocity
[m/s]
W
Humidity ratio
[-]
x
Potential condensation mass
[kg]
Xf
Corrugation amplitude
[m]
xfusion
Fusion ratio
[-]
xmelt
Melt ratio
[-]
iii
June 14, 2019
Greek symbol
Symbol
Meaning
Unit
α
Heat transfer coeﬃcient
[W/(m2K)]
αratio
Heat transfer distribution coeﬃcient
[-]
β1, β2
coeﬃcients for minor losses
[-]
δ
Thickness
[m]
∆
Diﬀerence
[-]
ϵ
Eﬀectiveness
[-]
ηfin
Fin eﬃciency
[-]
λ
Thermal conductivity
[W/(m K)]
µ
Dynamic viscosity
[Pa s]
ρ
Density
[kg/mˆ3]
σ
[-]
τfusion
Time to freeze
[s]
τmelt
Time to melt
[s]
Acronyms
DHW
District
heating water
EG
Ethylene Glycol mixture
HEX
Heat exchanger
res
resolution
ICS
Industrial control system
iv
June 14, 2019
Supscripts
symbol
meaning
0
initial
a
air
absorber
absorber
base
base
c
cold
core
core
cont
contraction
conv
convection
D
diameter
defrost
defrost
dp
dewpoint
e
exit
fan
fan
ﬁn
ﬁn
ﬁns
ﬁns
fr
Frontal
frost
frost
h
hot
HEX
Heat exchanger
i
in
in
inner
inf
inﬁnity
l
latent
m
metal
max
maximum
mean
mean
min
minimum
min
minimum
o
out
out
outer
pipe
pipe
ref
Refrigrant
rows
rows
sens
sensible
surf
surface
t
tube
total
Sum
w
water
water
water
v
CONTENTS
June 14, 2019
Contents
1
Introduction
1
1.1
Denmark
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
1
1.2
Paper structure
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
3
2
Background
4
2.1
Heat pump principle
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
4
2.1.1
Two staged heat pump w. open intercooler . . . . . . . . . . . . . . . . . . . .
4
2.2
Properties of air as heat source . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
5
2.2.1
Pros and cons . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8
2.3
Frost formation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8
2.3.1
Frost density literature review . . . . . . . . . . . . . . . . . . . . . . . . . .
8
3
Case Study
10
3.1
Ringkøbing - Denmark, 4.5MW
. . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10
3.2
Jægerspris - Denmark, 1MW . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10
3.2.1
Operational strategy
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10
3.3
Sig - Denmark, 0.85MW (Case Study) . . . . . . . . . . . . . . . . . . . . . . . . . .
11
3.3.1
Operational strategy
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
11
3.3.2
System description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
11
3.3.3
Logged measurements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
13
3.4
On-site measurements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
14
4
Heat transfer model for ambient air heat absorbers
16
4.1
Heat pump systems, Direct & Indirect . . . . . . . . . . . . . . . . . . . . . . . . . .
16
4.2
Plate ﬁnned-tube heat absorber . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
17
4.2.1
Finned-tube geometry
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
17
4.2.2
Flow characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
18
4.3
Literature review of heat transfer model
. . . . . . . . . . . . . . . . . . . . . . . . .
20
5
Development of quasi-static heat transfer model
22
5.1
GUI description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
24
5.1.1
Selection sheet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
24
5.1.2
SheetCal sheet
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
25
5.2
Code description
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
26
5.3
Pressure loss . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
31
5.4
Condensation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
34
5.5
Heat Transfer Model
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
37
5.5.1
Internal pipe ﬂow heat transfer . . . . . . . . . . . . . . . . . . . . . . . . . .
37
5.5.2
External plate ﬁnned-tube heat transfer
. . . . . . . . . . . . . . . . . . . . .
38
5.5.3
NTU Method . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
40
5.5.4
Mass transfer & Energy balance . . . . . . . . . . . . . . . . . . . . . . . . .
42
5.6
Sub conclusion
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
45
6
Heat transfer model results
46
6.1
Validation against case study . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
46
6.1.1
Case 1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
46
6.1.2
Case 2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
48
6.1.3
Case 3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
49
6.1.4
Case 4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
51
vi
CONTENTS
June 14, 2019
6.1.5
Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
52
6.2
Parametric analysis . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
53
6.2.1
Fin spacing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
53
6.2.2
Fan power input . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
54
6.2.3
Circulation pump ﬂow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
54
6.2.4
∆T between glycol inlet temperature & ambient air
. . . . . . . . . . . . . .
54
6.3
Discussion . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
55
6.4
Future research . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
55
7
Defrosting model for plate ﬁnned tubes
56
7.1
Defrosting methods . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
56
7.2
Defrost control
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
57
7.3
Defrosting methods . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
57
7.3.1
Passive defrosting . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
57
7.3.2
Electric heating defrosting . . . . . . . . . . . . . . . . . . . . . . . . . . . .
57
7.3.3
Hot gas bypass . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
58
7.3.4
Reversed cycle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
58
7.3.5
Indirect source . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
58
8
Heat Conduction In Three Dimensions
58
8.1
Cartesian coordinate system [1] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
58
8.1.1
Internal cells . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
58
8.1.2
Boundary cells . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
59
8.2
Cylindrical coordinate system . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
60
8.3
Stability Criterion . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
61
9
Defrost Model
62
9.1
Defrost of a single ﬁn and Pipe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
62
9.1.1
Mesh Generation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
63
9.1.2
Property Matrices . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
64
9.1.3
Conductance matrices and Boundary conditions . . . . . . . . . . . . . . . . .
65
9.1.4
Calculation of heat ﬂow calculation and time steps
. . . . . . . . . . . . . . .
66
9.1.5
Melting Process . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
66
9.1.6
New Temperature ﬁeld . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
68
9.2
Storage of defrosting history . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
68
9.3
Multiple Fins . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
69
9.3.1
Average heat ﬂow functions
. . . . . . . . . . . . . . . . . . . . . . . . . . .
69
9.3.2
Defrost of multiple ﬁns . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
70
9.4
Model Validation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
71
9.4.1
Validation of a the single ﬁn . . . . . . . . . . . . . . . . . . . . . . . . . . .
71
9.4.2
Validation of multiple ﬁn model . . . . . . . . . . . . . . . . . . . . . . . . .
73
9.5
Parameter analysis
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
73
9.5.1
Fin Pitch
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
74
9.5.2
Defrost ﬂuid mass ﬂow and absorber length . . . . . . . . . . . . . . . . . . .
75
9.5.3
Density of frost . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
76
9.5.4
Length/Width of ﬁn . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
76
9.6
Discussion . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
77
9.6.1
Model Improvements . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
77
10 CFD model for recirculation
78
11 CFD Results
81
vii
CONTENTS
June 14, 2019
11.1 4m distance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
81
11.2 8m distance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
82
11.3 3m distance, 5m/s west . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
83
11.4 Rate of air Re-circulation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
83
12 Discussion
85
13 Conclusion
86
Bibliography
87
14 Appendix
I
A Fin eﬃciency
II
A.1
G¨untner Product Selector - V-shaped dry cooler . . . . . . . . . . . . . . . . . . . . .
III
B
Danish wind directions of 2017,2018,2019
IV
C Attachment
V
viii
LIST OF FIGURES
June 14, 2019
List of Figures
1
IEA sector recommendations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
1
2
Single stage heat pump . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
4
3
Two stage stage heat pump . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
5
4
Comparison of mean weather data in Denmark from 2006-2015 and Relative humidity
from 2011-2015, with the monthly heat demand of a DHW network in eatern capital
Denmark 2011 [2] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6
5
Heat absorber PID sketch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8
6
Heat pump location and sketch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
13
7
Heat absorber PID sketch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
14
8
Thermographic images under defrosting condition . . . . . . . . . . . . . . . . . . . .
15
9
Sketch of Direct and Indirect system principle . . . . . . . . . . . . . . . . . . . . . .
16
10
G¨uentner GFD Dry cooler (V-shape coil) (Left ﬁgure) [3], Alfa Laval Blue BD Dry
cooler (Flat-bed) (Right ﬁgure) [4] . . . . . . . . . . . . . . . . . . . . . . . . . . . .
17
11
Sketch of heat absorber air ﬂows for V-shaped and Flat-bed . . . . . . . . . . . . . . .
17
12
Sketch of staggered, and in-line tube arrangement, and the plate ﬁn types; herring-
bone, smooth wave, plain and louvered . . . . . . . . . . . . . . . . . . . . . . . . . .
18
13
Sketch of (a) ﬂow passing in between two neighbouring ﬁns, creating a duct ﬂow,
showing a boundary layer separation with reattachment, growth and wake, (b) is the
region ”A” in detail . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
19
14
Quasi-static heat transfer model structure
. . . . . . . . . . . . . . . . . . . . . . . .
23
15
Sheet options . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
24
16
GUI Conﬁgurator . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
24
17
Calibration of ICS/SRO ﬁle
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
25
18
Sketch of how the heat absorbers plate ﬁnned-tube geometry is splitted up in a smaller
portion . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
26
19
Finned-tube geometry system . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
27
20
Mollier diagram with example of dehumidiﬁcation
. . . . . . . . . . . . . . . . . . .
36
21
Conditions of case 1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
46
22
Cold-side glycol outlet temperature . . . . . . . . . . . . . . . . . . . . . . . . . . . .
47
23
Hot-side air outlet temperature . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
47
24
Heat energy comparison
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
47
25
Conditions of case 2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
48
26
Glycol and air outlet temperatures
. . . . . . . . . . . . . . . . . . . . . . . . . . . .
48
27
Heat energy comparison
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
48
28
Conditions of case 3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
49
29
Glycol and air outlet temperatures
. . . . . . . . . . . . . . . . . . . . . . . . . . . .
49
30
Heat energy comparison
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
50
31
Conditions of case 4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
51
32
Heat energy comparison
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
51
33
Heat energy comparison
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
51
34
Heat energy comparison
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
52
35
Heat production & Frost thickness for varying ﬁn spacing [4,5,7,10,12,15]mm . . . . .
53
36
Heat production & Frost thickness for varying fan power input [250,470,650,850,1250]W 54
37
Heat production & Frost thickness for varying circulation pump ﬂow for one v-absorber
[16.7, 25, 37.5, 50]kg/s . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
54
38
Heat production & Frost thickness for varying temperature diﬀerence between EG
inlet Tc,i and ambient temperature Th,i, by lowering EG temperature [-1, -2, -6, -8,
-10] ∆T[K] . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
55
39
Discrete Cells and Conductance in Cartesian system [1] . . . . . . . . . . . . . . . . .
59
ix
LIST OF FIGURES
June 14, 2019
40
Discrete Cells in Cylindrical system [1]
. . . . . . . . . . . . . . . . . . . . . . . . .
60
41
Iterative procedure
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
62
42
Mesh speciﬁcation in YZ-plane and XY-plane . . . . . . . . . . . . . . . . . . . . . .
63
43
Mesh speciﬁcation for pipe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
64
44
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
69
45
Poly ﬁt for heat ﬂow function of ﬂow going into the pipe
. . . . . . . . . . . . . . . .
69
46
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
72
47
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
73
48
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
74
49
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
75
50
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
75
51
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
76
52
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
76
53
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
77
54
CFD model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
78
55
Surface mesh applied . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
79
56
Surface mesh applied . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
79
57
Collection of temperature ﬁeld plots, for 4m spacing, at wind speeds of 5 & 15 m/s,
for West, North-West and North
. . . . . . . . . . . . . . . . . . . . . . . . . . . . .
81
58
Collection of temperature ﬁeld plots, for 8m spacing, at wind speeds of 5 & 15 m/s,
for West, North-West and North
. . . . . . . . . . . . . . . . . . . . . . . . . . . . .
82
59
Streamlines for the ﬂow and ﬂow velocity; source facing one absorber & source from
the cold fan outlet.
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
83
60
Eﬀectiveness from diﬀerent wind speed and directions
. . . . . . . . . . . . . . . . .
84
61
Sketch of ﬁn-eﬃciency equation parameters, from [5] . . . . . . . . . . . . . . . . . .
II
62
From DMI. The star indicates the plant in Sig . . . . . . . . . . . . . . . . . . . . . .
IV
x
1. INTRODUCTION
June 14, 2019
1
Introduction
According to the International Energy Agency IEA heat is the largest energy end-use. This means
the energy which is directly consumed by the user, traditionally through sources as gasoline, natural
gas and electricity. Where approximately 50% of the total energy consumption goes to heat energy
production. The heat is provided for heating for homes, industrial processes and other applications.
Over half of this amount is consumed by industry, for process heat as drying and hot water use. 46%
of the heat energy is used for space- and water heating, and cooking in the building sector. Where the
remainder is used in agriculture.
In 2017 was only 10% of the total heat energy consumption produced from renewables, but is ex-
pected to grow 20% within the period 2018 – 2023, with bioenergy contributing the most. Yet this
would only increase the share of renewables in the heating sector to 12% in 2023. The current renew-
able heat consumption has grown by estimated 2.6% annually, but is required instead to increase by
4% annually to meet the SDS goals for 2030. More action is therefore required to meet the set goals.
Figure 1 below presents the diﬀerent sectors and technologies in their progress to fulﬁl the SDS goals.
Figure 1: IEA sector recommendations
This paper looks into the area of renewable heat energy, as highlighted on the ﬁgure, with the focus on
renewable electricity for district heating on large scale. Electricity accounts for about 7% of the global
heat demand, mainly in buildings. The electriﬁcation of industrial processes is gaining popularity,
and the use of heat pumps in buildings has become more widespread. The current sales of heat pumps
and renewable heating equipment represented 10% in 2018, while more than 50% of sales was fossil-
fuel equipment. Less eﬃcient conventional electric heating equipment stands for 30% sales, The SDS
target requires a 25% of sales in 2030 to be in renewable technologies, and 33% after 2030.
1.1
Denmark
According to the environmental goals in Denmark, 400+ existing district heating companies are ex-
pected to supply CO2 neutral heating by the year 2035 [6]. Many diﬀerent technologies already exist
in this area, however no ideal substitute is yet found, as this is an area governed by energy policies,
subsidies & taxes, bringing some uncertainties to investments [7] [8]. Hesitations within this area
could partly be related to the limited knowledge of system performances [9].
A considered technology is the electric driven heat pump, which on large scale can be used to supply
district heating. The feasibility of this technology has in recent years increased in Denmark, with the
phase-out of the PSO-tariﬀ[10], and the easing of the electric heating charge. [11]
One of the considered possibilities with the heat pump is a solution which uses outdoor ambient air
as the heat source for the direct evaporator or in-direct heat absorber. This is an interesting solution as
Page 1 of 88
1. INTRODUCTION
June 14, 2019
there exist a large availability of the ambient air resource. And may be advantageous in both investment-
and running cost in comparison to use of other sources. Though this is a heat source of low tempera-
ture during the winter period, where the district heating demand is highest.
Currently only few large scale ambient air heat pumps are in operation [12], with more plants already
being planned and developed [13]. The use of these large scale heat pumps under Danish climate
conditions is an uncharted area; with a large amount of operational hours under frosting conditions,
this results in the necessity for defrosting. Currently various methods are used for frosting prediction
and defrosting, though no complete overview exists of how frosting can be predicted from dynamic
weather conditions, and at what point the defrosting can be carried out most energy eﬃcient.
In addition to this no overview exists on the upscaling of ambient air sourced heat pumps to large
scales of MW sizes, even though these units are currently based on traditionally refrigeration equip-
ment. The operational condition is much diﬀerent between refrigeration and heat pump use, result-
ing in scenarios that the equipment has not been designed for, as e.g. frosting on the outdoor heat ab-
sorber, or high pressure ranges for the compressor. – And as future large scale heat pump systems are
only getting bigger, certain limitations might occur. With a larger heat pump more volume of ambient
air would be required to fulﬁl the demands, resulting in more cooled air throughout its operation. The
phenomenon of re-circulation of already cooled air might occur, impacting the overall performance.
This paper investigates the potentials for air as a heat source on large scale heat pumps, with a focus
on the outdoor heat absorber. For this a heat transfer model is developed for the heat absorber to sim-
ulate dynamic weather conditions with the focus of predicting frost growth. Another model is devel-
oped for predicting the required energy for defrosting, and which losses are involved in the process.
Lastly is the phenomenon of air re-circulation investigated under diﬀerent wind conditions.
For the purpose of the investigation conducted in this paper, two in-direct large scaled ambient air
sourced heat pumps have been visited. One of these plants are taken as a case study for validation of
the developed models, both for obtaining on-site operational knowledge, but also to measure and ex-
tract operational data for a two-month period. The both systems are documented within this paper in
terms of defrosting methods and observed frosting.
The literature for large scaled ambient air sourced heat pumps is limited, as the upscaling of the heat
pump is a novel innovation. Instead much literature exists within the area of refrigeration, which has
been proven thoroughly throughout many years. This is also the reason for why the heat absorbers
which are currently used and proposed for ambient air sourced heat pumps, origins from refrigeration
purpose as dry coolers. The heat absorber uses plate ﬁnned-tube geometry for heat transfer, which is
most commonly between gas and liquids.
Page 2 of 88
1. INTRODUCTION
June 14, 2019
1.2
Paper structure
This paper consists of three four main parts.
• An understanding of air as a heat source
• A quasi static heat transfer model for plate-ﬁnned tube geometries. Speciﬁed for implementa-
tion with ICS /SRO operational data for modelling of frost growth and performance inﬂuence
over time.
• A FEM defrosting model for plate-ﬁnned tube geometries. This is a detailed approach for esti-
mating the actual defrosting time, and energy required, together with high detail of energy ﬂows
• And a CFD simulation for analysis of the recirculation phenomenon. This takes the heat ab-
sorber from the case study, and applies diﬀerent wind conditions, and heat absorber placements.
These sections cover each important topics of the large scaled ambient air sourced heat pump. The
models created should be seen as a tool for future work and understanding of operating heat absorbers
under frosting conditions. The models and results of this paper should be seen as independent of each
other, being solely standing models and results. The models are then validated against a V-shaped in-
direct heat pump plant in Sig-Denmark, based on data extracted over a two-month period.
Page 3 of 88
2. BACKGROUND
June 14, 2019
2
Background
2.1
Heat pump principle
This section will brieﬂy describe the principle of the heat pump, and more speciﬁcally the two-staged
open intercooler heat pump, as this is the most common choice for district heating, due to the high
temperature lift required- and is also the type which is used for the case study.
The heat pump is a unit which in principle moves heat from a low temperature level to a higher, by
utilising the thermophysical properties of ﬂuids to change its phase-change temperature between liquid-
and gaseous state, by change of pressure. The pressure can either be increased by a compressor, which
requires energy to perform a work on the ﬂuid, this energy can either be electric or by internal com-
bustion. Opposite can the pressure can be lowered by an expansion device, as e.g. expansion valve.
Between the heat source- and receiver is the phenomenon of latent heat for phase change utilised for
carrying the heat energy. The ﬁgure 2 below presents a sketch of the simple one-staged heat pump.
Figure 2: Single stage heat pump
The one-staged compressor consists of four main components as seen on the ﬁgure 2, the compres-
sor(), condenser(), expansion() valve and the evaporator(). The diﬀerent stages are listed below;
1-2: Compression of gaseous refrigerant, increasing pressure and temperature.
2-3: Condensation of the gaseous refrigerant into liquid, which releases the latent heat from the refrig-
erant to the heat receiver, e.g. district heating network.
3-4: Expansion of liquid refrigerant into vapour phase (Throttling), only lowering the pressure.
4-1: Evaporation from vapour phase into gaseous, this requires the refrigerant to receive heat at the
amount of latent heat.
2.1.1
Two staged heat pump w. open intercooler
For ammonia the two staged cycle is used instead of the one staged if the pressure ratio between the
evaporator and condenser is greater than 8. If the heat pump cycle has highly varying loads, and re-
peatedly turned oﬀand on, is the closed intercooler advised [14]. The two staged heat pump serves
the same principle as the one staged. The diﬀerence is that the refrigerant is compressed twice, and an
intercooler is introduced between these two. First a low pressure compressor, and then a high pressure
compressor. This means that more work can be added to the refrigerant, increasing the temperature for
the condenser. The intercooler cools the refrigerant from the condenser, where it is throttled before-
hand. The ﬁgure ?? below presents a sketch of the simple one-staged heat pump
Page 4 of 88
2. BACKGROUND
June 14, 2019
Figure 3: Two stage stage heat pump
Stages;
1-2: Low pressure compression of gaseous refrigerant, increasing pressure and temperature.
2-3: Intercooler cools the refrigerant.
3-4: High pressure compression of gaseous refrigerant, increasing pressure and temperature.
4-5: Condensation of gaseous refrigerant into liquid, latent heat released to heat receiver.
5-6: Expansion of liquid refrigerant into vapour phase (Throttling), only lowering the pressure.
6-3: An amount of gaseous refrigerant is returned to the high pressure compression.
6-7: An amount of liquid refrigerant is delivered to the second expansion device.
7-8: Second expansion of liquid refrigerant into vapour phase.
8-1: Evaporation of from vapour phase into gaseous, refrigerant is required to receive heat at the amount
of latent heat.
2.2
Properties of air as heat source
Diﬀerent heat sources are to be considered for use in a heat pump. These diﬀerent sources can be
rated in terms of their heat capacity together with their energy density and variations throughout the
year. Besides this, is it also important to consider its availability, both in terms of location for district
heating distribution but also the expected cost of the energy extraction.
Ambient air is a heat source of relatively low energy density in comparison to the other heat sources.
Though ambient air is a resource which is available everywhere, this can be considered the greatest
advantage of this source, giving it a signiﬁcant potential. An estimation of the required airﬂow for
a heat pump of 1 MW scale, would be of approximately 300.000 m3 / hr; such volume ﬂow would
furthermore have huge requirements for the heat absorber surface area and fan power.
The temperature of the ambient air is low during the heating season, while being high during the sum-
mer period - where almost no district heating is required. This variation of source temperature aﬀects
the heat pump COP, whereas other sources might have a more stable performance curve. Figure 4
presents the mean outdoors ambient air temperature in Denmark for the period of 2006 – 2015, mea-
sured at 2 meters above ground level.
Page 5 of 88
2. BACKGROUND
June 14, 2019
Figure 4: Comparison of mean weather data in Denmark from 2006-2015 and Relative humidity from 2011-
2015, with the monthly heat demand of a DHW network in eatern capital Denmark 2011 [2]
From the graph on ﬁgure 4 it is seen that half of the year ambient air is temperature below 8 Co, and
around 14% of the year its temperature is below the freezing point; severely impacting the COP. Com-
paring the monthly variations of temperatures with the heating season, it is obvious to see the period
that an air sourced heat pump (located in Denmark) mainly will operate between the temperatures of
[-10oC - 10oC]. This range of air temperatures poses some challenges due to air humidity, and sub-
zero temperatures. The ﬁgure 4 also show the air humidity in Denmark over a monthly period; This
presents relatively high air humidity on average of 80%, with the highest humidity during the winter
period / heating season. To better understand the variation in humidity and its inﬂuence, it is impor-
tant recognise the phenomenon in moist air.
Air has the property of holding water vapour, where warmer air is able to contain more than colder.
This can be measured as the humidity ratio, describing the mass of water vapour in the humid air –
to the mass of the dry air [W = mw/ma], or as a ratio between the partial pressure of water vapour
in the air – to the partial pressure of the dry air. [W = 0.62198pw/(pa −pw)]. The vapour content
is also measured in percentage as the Relative humidity (RH), being the ratio of the partial pressure
of the water vapour, to the equilibrium vapour pressure of water, at a given temperature. A maximum
amount of water vapour in the air can be achieved when the saturation pressure of the water vapour is
reached for the given temperature. –Which would be a relative humidity of 100%. This phenomenon
of humidity is best explained through a psychrometric chart. Such chart is presented on section 5.4,
ﬁgure 20.
If the ﬁnned-tube outer surface reaches sub-zero temperatures, then the condensed water deposits on
the surface will freeze. The frost growth on the outer surface of the heat absorber is a side eﬀect of the
humid air. These deposits of frost will reduce the eﬀectiveness of the heat pump, which is the most
severe consequence of humid air. It is therefore required for air sourced heat pumps to implement a
strategy for defrost, to avoid high performance degradation and ensure a cost-eﬃcient heat production.
In combination with defrosting it is also important to ensure that the heat demand is fully covered.
From this it is often suggested to deploy more heat absorbing units than the demand, and to ensure
Page 6 of 88
2. BACKGROUND
June 14, 2019
that these can be operated individually. By using multiple units the units can be shut oﬀindividually
for defrosting, while the remaining running units can cover the required heat demand.
Page 7 of 88
2. BACKGROUND
June 14, 2019
2.2.1
Pros and cons
The low temperatures during the heating season make the eﬀectiveness of air as a heat source lower
than other sources. Though air can be an adequate heat source for areas where there are no other heat
source alternatives. In addition are the initial costs for an ambient air sourced heat pump signiﬁcantly
lower than for other sources [13]. This can thereby make up for the low eﬀectiveness during the winter
period.
Pros of air as heat source
1. Accessible heat source and available everywhere
2. Widely used technology on smaller scale, though still limited on larger scale
3. Simpler regulatory process, than sources as e.g. groundwater.
Cons of air as heat source
1. Low temperatures during the heating season
2. Required defrosting, which reduces the eﬀectiveness at temperatures below 5oC
3. The fans for sustaining air ﬂow can induce noise, which has to be accounted for during initial
planning. This might be a limitation within regulatory areas as urban.
4. Larger surface real estate is required for the heat absorbers, [13] estimates an area of 102m2 /
MW.
2.3
Frost formation
2.3.1
Frost density literature review
The frost density is one, if not the most important factor in modelling any frost growth. With the frost
density correlates conductivity; this is though easier determined as it is a relationship between the ice
crystal mass and the porosity being air pockets. This section is dedicated as a literature review for the
current correlations of frost densities.
Understanding the importance of frost density is crucial; take e.g. a plate ﬁnned-tube element, as seen
on ﬁgure 5. A ﬁn pitch of 7mm is deﬁned, with a constant ice mass of 0.35kg/m2, and varying ice
density:
Figure 5: Heat absorber PID sketch
Multiple studies and experimental investigations have been made in the ﬁeld of estimating frost prop-
erties. The most important for this is the estimation of the frost density. The paper [] conducts a state
Page 8 of 88
2. BACKGROUND
June 14, 2019
of the art on this topic for vertical plates, presenting the multiple correlations which have been estab-
lished on frost thickness and density. Frost density is inﬂuence by several parameters where investiga-
tions have been conducted as parametric analysis. The list below presents the inﬂuential parameters,
and their eﬀect as concluded from the paper [15].
• Wall temperature
– Frost density is decreased with low temperatures
– Higher temperatures creates a densiﬁcation of the frost layer (mass increase)
• Air velocity
– Mass ﬂux contributes to more to an increase in frost layer mass, than in frost thickness.
– Density increases with high ﬂow velocities. Meaning Reynolds number increase leads to a
denser frost layer.
• Relative humidity
– Frost thickness increases with increase air humidity
– Frost density increases when relative humidity decreases (studied for wall temperatures of
-16;-4).
During densiﬁcation are heat and mass transfers locally boosted, resulting in less space for air in the
porous frost layer. The table 1 below presents the data range for which many of the density correla-
tions are based on.
Table 1: Range of values of author’s density database. From [15]
Author
Air
temperature [°C]
Wall
temperature [°C]
Relative
Humidity [%]
Air
velocity [m/s]
Hayashi et al. (1977)
25
[-18.6;-5.1]
38
[2;6]
Lee et al. (2003)
[5; 15]
[-20;-15]
[60;70]
[1.0;2.5]
Shin et al. (2003)
12
-22
[38;80]
[0.7;6.0]
Hermes et al. (2009)
[16;22]
[-16;-4]
[50;80]
0.7
Wang et al. (2012)
[-8; 19]
[-16;-8]
[12;80]
5
Kandula (2014)
22.1
-9.3
71.6
1.77
Total
[-8;25]
[ -22;-4]
[ 12;80]
[0.7;6.0]
As seen from the table 1 are high ambient air temperatures used, together with very low wall tempera-
tures. This creates a high gap for condensate mass. Furthermore is the relative air humidity at highest
80%. As noted from the conditions in Denmark from ﬁgure 4 is a high air humidity expected, together
with temperatures at the range of [-2 : 8], with the heat pump usually operating at a ∆T of 5. These
correlations are therefore out of range for the Danish weather conditions. For simulations in this paper
are constant densities therefore used.
Page 9 of 88
3. CASE STUDY
June 14, 2019
3
Case Study
A single case study is used for validation of the models generated for this project, this is the case
which is referred to as ”Sig”.
During the time of this project, three diﬀerent large scaled ambient air sourced heat pumps was vis-
ited; Ringkøbing, Jægerspris and Sig. These are all systems which are part of district heating plants,
supplying hot water for the district heating. This section will brieﬂy describe each plant and the core
observations made at each location. Lastly is the main case study for this paper thoroughly described;
in terms of heat absorber speciﬁcations and measurement points throughout the system, which all are
logged in an ICS (English: Industrial Control System, Danish: SRO, Styring Regulering Overv˚agning).
The three plants are listed in the subsections below, specifying the diﬀerent heat pump- and absorber
conﬁgurations.
3.1
Ringkøbing - Denmark, 4.5MW
This is a direct system of 4.5MW heat production, which uses ammonia as the primary refrigerant.
The heat pump is owned and operated by the engineering contracting company Solid Energy, which
sells the heat produced to the local district heating plant Ringkøbing fjernvarme. The plant was brieﬂy
visited, with a tour given by their CTO.
The plant consists of 2 x 4 ﬂat-bed AlfaLaval Blue BN type B*D 1005 dry coolers, which uses a ﬁn
spacing of 4mm for the herringboned plate ﬁnned-tube structure. These are for the direct system used
as both the heat absorber and evaporator. The units cover a total area of 18 x 27m, installed at 2 me-
ters above the ground, a sound barrier is mounted on the top sides. A two-staged heat pump is used,
which can operate on either electric energy, or an internal combustion gas engine. Delivering an aver-
age COP of approx.3.55 [16] [17], delivering 70 degrees of DHW.
3.2
Jægerspris - Denmark, 1MW
This is an indirect system of 1MW heat production, using ethylene glycol (35%) as the secondary re-
frigerant, and ammonia as the primary. The heat pump is operated by Jægerspris Kraftvarme, and
installed by the engineering contracting company Verdo Energy. The plant was visited twice for gath-
ering experience and measurements, guided by the plant manager.
The plant consists of 4 x ﬂat-bed G¨uentner GFHV FD 080.1MF/28E42/44 dry coolers which are used
as the heat absorbers. These uses a ﬁn spacing of 7mm for the herringboned plate ﬁnned-tube struc-
ture. The units cover an area of 9.8 x 12.2m, mounted on the rooftop of the power plant, surrounded
by a 1m high sound barrier wall. A one staged heat pump is used, which delivers an averaged COP of
5.5 [18], delivering 24 degrees of water. This heat pump serves also as a cooling source with the 24
degrees for an absorption heat pump, in combination with a ﬁeld of solar heating panels [18]
3.2.1
Operational strategy
Drainage is mounted on the roof to collect defrost melt water, while also being heated during the de-
frosting period. The system is able to adjust its fan speed depending on the temperature diﬀerence be-
tween in- and outlet glycol temperature, and has recently introduced the use of HBDF-MK2 conductor
defrost sensors. This was though not in use during the visit. Their defrost strategy is following:
A defrost-cycle is initiated if the temperature diﬀerence between glycol-in and outlet is < 4oC. Hot
glycol of 25oC is then pumped through the heat absorber, until the glycol outlet temperature is > 5oC.
A dry out phase is then initiated for 300 seconds with fans at 100%, before normal operation is re-
stored. All of the absorbers are defrosted at once, and fans are set to 10%, creating an air cushion be-
low. The system have been designed for future implementation of individual defrosting.
Page 10 of 88
3. CASE STUDY
June 14, 2019
3.3
Sig - Denmark, 0.85MW (Case Study)
This is the plant which is used for the case study. An indirect system of 0.85MW heat production, us-
ing ethylene glycol (34%) as the secondary refrigerant, and ammonia as the primary. The heat pump is
part of Sig Varmeværk, operated by DIN forsyning and installed by the engineering contracting com-
pany Tjæreborg Industri. The plant delivers district heating for 300 households, with a yearly heat
production of 6500MW [12]. The plant was visited over a duration of two days, where multiple mea-
surements was conducted, including gathering of operational data from the ICS for a two-month pe-
riod, which is what the models in this paper are validated against. The plant visit was supervised by
technicians and plant manager.
The plant consists of 2 x V-shaped G¨uentner S-GFD 0.90.3D/2x9-EK00/3P.E dry coolers which are
used as the heat absorbers. These use a ﬁn spacing of 7mm for the herringboned plate ﬁnned-tube
structure. The units are mounted 3m apart, each covering an area of 2.44 x 12.2m, installed in an open
ﬁeld on a ground level foundation. A shed has been raised behind the coolers, containing a two-staged
heat pump which delivers an averaged COP of 3.5 [19], for 60oC DHW.
3.3.1
Operational strategy
A heated drainage is mounted in the bottom of the absorbers. For defrosting a set of criteria are de-
ﬁned, defrosting can only happen with 180 minutes in between the cycles. A defrost-cycle can only be
initiated for ambient temperatures Th,i of Th,i < 5oC, with an air humidityRHi of RHi > 60%, a
glycol outlet temperatureTc,o of Tc,o < −0.2oC, including the eﬀect of the heat pump which has to be
lowered to a threshold range in between; 820kW for Th,i > 3oC & 625kW for Th,i < −4oC.
One heat absorber is defrosted at a time; its fans are fully shut oﬀduring the period, while the other
heat absorber operates as normal. The defrost-glycol is heated by DHW return, reaching a temperature
of approximately 25oC before entering the heat absorber. The defrost-cycle is stopped if either 80
minutes have elapsed, or if the glycol outlet temperature has reached a temperature in the range of;
Tc,o = 6oC for an ambient temperature of Th,i > 3oC & Tc,o = 10.5oC for an ambient temperature of
Th,i < −4oC.
3.3.2
System description
The system consists of the following components;
• The plant is a Two-Staged ammonia Heat pump, which consists of two heat pumps in series,
which uses the Sabroe HPC 106S, from Johnson Controls, (installed by Tjæreborg Industri).
With the highest DHW temperature output of 65 oC
• Two V-shaped gas coolers which are used as heat absorbers of 7mm ﬁn spacing, mounted in
parallel.
For the heat absorbers it was not possible to access the direct data-sheet for the speciﬁc heat absorber
conﬁguration. So by use of G¨uentner product selecting software [20], the speciﬁcation-label mounted
on absorber together with on-site geometric measurements of the system a qualiﬁed estimate of the
absorber is found. The system has been speciﬁcally designed with a ﬁn-spacing of 7mm which the
product selection does not take into account.
The closest estimate to the on-site S-GFD 0.90.3D/2x9-EK00/3P.E is the GFD 090.3D/2x9-EK1H/3P.E.
The datasheet for glycol-dry cooler is attached to appendix A. Below on table 2 are some of the essen-
tial parameters listed.
Page 11 of 88
3. CASE STUDY
June 14, 2019
Table 2: Speciﬁcations of closest estimated V-shaped heat absorber, GFD 090.3D/2x9-EK1H/3P.E.
Air side
Tube side
Capacity
450kW
Medium:
Ethylene Glycol
34% Vol%
Airﬂow
217246 mˆ3 /hr
Pressure drop:
0.89bar
Heat transfer coef.
24.48 W/(mˆ2/K)
Volume ﬂow:
84.36 mˆ3/hr
Fin spacing
4mm (7mm)
Mass ﬂow
89869 kg/hr
Fin material:
Aluminium
Tube volume
812.0 L
Tube material:
Copper
Fan speciﬁcation
Flow Distribution
Fan type
EC: (VT03067U.1)
18 Piece(s) 1∼230V 50-60 HZ
Passes
3
Fan speed
530min-1
Circuits
2N
Fan electric capacity
0.42kW
Distributions
2*96
Current
1.85A
Fans
18
The table 3 presents the in-detailed geometric measurements conducted on the heat absorber. These
were measured by hand using steel tape rule, and slide gauge. For further precision measurements was
made by image analysis.
Table 3: On-site geometric measurements on the V-shaped heat absorber, S-GFD 0.90.3D/2x9-EK00/3P.E
Measurement
Value
Measurement
Value
Fin thickness
0.00025 m
Fins per block (1/9)
180
Fin spacing
0.007 m
Total ﬁns (180*9)
1620
Fin Type
Herringbone
Circuits
2N
Tube arrangement
Staggered
Passes
3
Pass pattern
Rectangular
Manifold Distrib.
1 x 96
Transverse pipe distance P t
0.0483 m
Structural rods
12, one for each 7. row
Longitudial pipe distance P l
0.0233 m
Tube material
Copper
Pipe outer diameter
0.0137 m
Fin material
Aluminium
Pipe thickness*
0.00087 m
Number of fans
18
Pipe bend diameter
0.064 m
Fan diameter
0.9 m
Fan Norm Eﬀect
0.42 kW
The fan which is used is estimated to be an EBM Papst HyBlade EC Acial fan [21], of the model type
3G 910 M3G 112-GA. This fan is instead 0.91m in diameter, and uses 0.47kW instead at the same fan
speed, delivering a matching air ﬂow.
The ﬁgure 6 below presents a sketch over the placement of the heat absorbers in parallel relation to
each other and the heat pump shed. The setup is orientated with the heat absorber length close to
perpendicular to west. The heat pump is located at the western coast of Denmark in Jutland, Sig as
shown on the ﬁgure 6. The most common wind direction at this location comes on average from West-
SouthWest-South, as seen on the ﬁgure in appendix B.
Page 12 of 88
3. CASE STUDY
June 14, 2019
Figure 6: Heat pump location and sketch
3.3.3
Logged measurements
The quasi static model is validated against dynamic weather and operational data, which have been ex-
tracted from an already operational large scaled ambient air sourced heat pump. This is the one which
is referred to in the case study. Operational data has been extracted from a period of two months,
01.01.2019 to 27.02.2019, with a logging interval of one minute, which ensures great detail for cap-
turing the dynamic conditions. The logged data has all been collected into one excel sheet; this repre-
sents an example of an input ﬁle for the developed heat transfer model, -which is an output ﬁle from
the heat pump ICS system. The following list denotes the most important logged parameters, as also
shown on ﬁgure 7:
Table 4: Description of logged data from heat absorber operation
Location
Description
1
DHW, outlet temperature – to network
2
DHW, cold inlet temperature – cooled
3,1 & 3,2
Heat absorber 1 & 2 glycol inlet temperature
4,1 & 4,2
Heat absorber 1 & 2 glycol outlet temperature (outside)
5,1 & 5,2
Heat absorber 1 & 2 glycol outlet temperature (insde)
6,1 & 6,2
Heat absorber 1 & 2 exhaust air outlet temperature
7,1 & 7,2
Heat absorber 1 & 2 frontal ﬁn surface temperature
8,1 & 8,2
10
Ambient air temperature & humidity
Between
Heat absorber 1 & 2 glycol pump %speed
4 & 5
Heat absorber 1 & 2 fan %speed
Heat pump electric power usage
Heat pump COP
Page 13 of 88
3. CASE STUDY
June 14, 2019
Figure 7: Heat absorber PID sketch
The ﬁgure 7 represents a simpliﬁed PID of the ambient air sourced heat pump for the case. The two
heat absorbers are located outdoor, where the dashed line represents the division between outside
(right) and the heat pump shed (left). The red line represents the hot DHW outlet from the heat pump,
and blue is the cold DHW to be heated. The system has two operational modes; heat production and
defrost. The current ﬁgure represents the heat production mode, with the open valves marked with
green; ﬂow is distributed from the heat pump and equally distributed to the heat absorbers. In defrost
mode all valves for the respective heat absorber switches opposite, allowing DHW-heated EG to pass
through the system for defrost, instead of allowing a ﬂow from the heat pump. The valves are located
such that each heat absorber can be defrosted independently, while the other still produces heat.
The temperatures are measured as follows; before exiting the shed, are both cold-side glycol inlet
temperatures measured [3,1 & 3,2]. The glycol is then heated through the heat absorber and its out-
let temperature is measured at two points; one located outside the shed [4,1 & 4,2] and another point
inside, after a centrifugal pump [5,1 & 5,2]. The temperature in-and outside deviates from each other
during all conditions, a mean is therefore created between the two for the validation part. The outlet
temperature- or exhaust of the hot-side air is also measured right before leaving through the fan [6,1 &
6,2]. Surface temperatures are measured as a probe in between the ﬁns at the ﬁrst frontal row, as seen
on ﬁgure 7, this is measured at two locations ≈7/9 module length[7,1 & 7,2] and 2/9 module length
[8,1 & 8,2]. The outdoor ambient air temperature and humidity sensor[10] is mounted on the outside
of the shed, at a height of 2.4m above ground.
3.4
On-site measurements
Multiple measurements were conducted on site for wind speeds, air temperature and humidity, but
also thermographic images of both operational and defrosting period. A small collage of the thermo-
graphic images are presented on the ﬁgure 8 below
Page 14 of 88
3. CASE STUDY
June 14, 2019
Figure 8: Thermographic images under defrosting condition
From ﬁgure 8 are B,C,D,E from the heat absorber 2. And ”A” is the heat absorber 2. ”A” is taken 10
minutes before defrost cycle ends. The time diﬀerence between ”B” and ”D” is 11 minutes, where ”D”
is taken right before the defrost cycle is stopped. And the defrost period has been initiated 14 minutes
before ”B”. ”C” is the left side, and ”D” is the right. ”E” is at the outlet towards the shed.
Page 15 of 88
4. HEAT TRANSFER MODEL FOR AMBIENT AIR HEAT ABSORBERS
June 14, 2019
4
Heat transfer model for ambient air heat absorbers
4.1
Heat pump systems, Direct & Indirect
This paper looks into ambient air being the heat source for a large scaled heat pump. The air itself is
a low temperature heat source, and requires therefore the heat pump to lift its temperature up to the
standards of the district heating network. In Denmark this temperature can depend on the region, but
ranges from [70 - 90]oC. [22]
When ambient air is used as the heat source to the heat pump, are large heat absorbers required. For
these purposes dry-coolers are used to absorb the ambient air temperature, see section 2.2.
In general there exist two types of heat pump conﬁgurations; the direct and the in-direct. Direct-system
means that there is a direct heat exchange between the heat source and the heat pump primary refrig-
erant (e.g. ammonia / R717), meaning that the heat absorber is an evaporator. For the in-direct-system
exist the heat absorber in a secondary loop instead, this contains a secondary refrigerant, often a brine
(e.g. Ethylene Glycol). Brine is a term for a ﬂuid of mixture between water and another substance
with properties that result in a lowering or raising of the freezing point for the mixture. A heat ex-
changer is then coupled in-between the secondary loop and the heat pump evaporator containing the
primary refrigerant. In short this means that the in-direct system requires a lower primary refrigerant
charge than the direct, but the in-direct has a lowered eﬃciency due to the addition of an intermediate
heat exchanger. The two system principles are sketched on the ﬁgure 9
Figure 9: Sketch of Direct and Indirect system principle
A techno-economic analysis of the diﬀerences between the two systems has been conducted by [14].
The primary outline diﬀerences between the two systems are presented below;
• The indirect would properly has a short initial period since its operation has been tested by its
manufacturer.
• The direct system has a possible better heat transfer coeﬃcient.
• The initial cost is lower for the indirect system.
• The direct system is 100,000DKK cheaper compared to the indirect.
Page 16 of 88
4. HEAT TRANSFER MODEL FOR AMBIENT AIR HEAT ABSORBERS
June 14, 2019
4.2
Plate ﬁnned-tube heat absorber
A heat exchanger is used for absorbing the heat from the ambient air, and transferring this heat to the
heat pump itself. This heat exchanger is referred to as the heat absorber.
The most common way of exchanging heat between gases and liquids are through a ﬁnned-tube ex-
changer. Here the refrigerant ﬂows inside the tubes and the air passes on the outside surface of the
tubes and ﬁns. The ﬁns attached to the tubes acts as an extended heat transferring surface, which en-
hances the contact area between air and refrigerant. This section describes the ﬁnned-tube geometry
and its variation. This is a technology that has been used for many years, and most commonly in re-
frigeration, where it is referred to as an air cooler, or gas cooler.
The large scale heat pump requires a heat absorber of suﬃcient surface area, and airﬂow. The current
market solutions to this are dry coolers. These are large ﬁnned-tube geometries designed for removal
of excess heat through air cooling, rejecting heat to the surroundings; refrigeration purpose. These
units are instead used as heat absorbers, were the process is reversed, taking heat from the air. Two
common designs of the dry cooler are shown in the ﬁgure 10, a V-shaped and a Flatbed – design.
Figure 10: G¨uentner GFD Dry cooler (V-shape coil) (Left ﬁgure) [3], Alfa Laval Blue BD Dry cooler (Flat-bed)
(Right ﬁgure) [4]
These units are standardised and prefabricated at a supplier, scaled to be transported in containers, and
serving an easy process of instalment on-site. This is one of the key beneﬁts on initial costs for using
ambient air as a heat source.
The working principles of the V-shaped and a Flatbed designs as heat absorbers are sketched on ﬁg-
ure 11. V-shaped sucks air in through the ﬁnned-tube side panels, which cools the air, and is then
discharged from the top passing the fan. Opposite does the ﬂatbed suck air in from the top, and dis-
charges it through the horizontally placed ﬁnned-tube panels. By having air suction placed higher than
the discharge, is the basic principle of buoyancy in hot and cool air utilised, in the avoidance of re-
circulating already cooled air. The challenge of re-circulation is analysed in the section 10.
Figure 11: Sketch of heat absorber air ﬂows for V-shaped and Flat-bed
4.2.1
Finned-tube geometry
The materials used are for the tubes usually copper for indirect systems, and aluminium or steel for
direct systems which uses ammonia; since this would react with the copper. The ﬁns on the outside
Page 17 of 88
4. HEAT TRANSFER MODEL FOR AMBIENT AIR HEAT ABSORBERS
June 14, 2019
are made of aluminium. These are attached by the expansion of the tubes after the unit assembly. It
is of great importance for optimal heat transfer performance, to ensure good contact between the ﬁn
and tube. The ﬁns are made from thin metal sheets, usually ranging from 0.1 – 0.5mm where holes
for the tubes are punched out, while adding a collar around the holes. These collars serve as the ﬁn
spacer during production, assuring the right ﬁn spacing. The spacing varies depending on the applica-
tion, and can range from 1 – 15mm, where small spacing (<7mm) are not to be suggested for frosting
conditions [23].
The alignment of the tubes can be categorised as in-line or staggered. As seen on ﬁgure 12. This af-
fects the ﬂuid dynamics of the air which passes though, enhancing the heat transfer by inducing a tur-
bulent wake behind each tube. The plate ﬁns can have three distinct shape types; plain, corrugated or
louvered, for this paper are the two ﬁrst shown on ﬁgure 12. This design depends on the application,
as louvered ﬁns may increase the heat transfer by up to 80% [23] compared to a plain ﬁn. –But are not
suggested for use in frosting conditions as deposits may quickly block the narrow passage between the
ﬁns. Wavy ﬁns increases the mixing of air in-between the ﬁns, thereby the heat transfer increases, but
this eﬀect is shown to be limited by the ﬁn spacing [23]. Furthermore is the wavy ﬁn structure just as
much to increase its stability [23].
Figure 12: Sketch of staggered, and in-line tube arrangement, and the plate ﬁn types; herringbone, smooth wave,
plain and louvered
The last parameter is the number of tube rows N, and the arrangement of the ﬂow within the tubes;
how they are connecting from the manifold, and returning. This part is due to simpliﬁcation not cov-
ered within this paper. A simple rectangular arrangement is chosen for any study conducted in this
paper.
4.2.2
Flow characteristics
Diﬀerent numerical studies have been conducted on the ﬁnned-tube geometry for understanding of
the ﬂow characteristics as air passes by the structure, e.g. [24]. The ﬂow characteristics stand as an
important part in the heat transfer, which can be discretised into local regions for thorough modelling,
though for this paper the heat transfer modelling is based on the Kim Yun Webb [25], [26] correlations
which represents a mean of the heat transfer over the geometry.
In the perspective of frosting is the phenomenon of ﬂow separation at the leading ﬁn edge an impor-
tant factor for understanding of the local frost growth on the ﬁnned-structure. The louver ﬁns, oﬀ-set
Page 18 of 88
4. HEAT TRANSFER MODEL FOR AMBIENT AIR HEAT ABSORBERS
June 14, 2019
strip ﬁns, and any surface interruption serve the purpose of breaking the ﬂow boundary layer; this re-
sult in a thinner boundary layer, which enhances the heat transfer coeﬃcient, with the inclusion of an
increase in friction factor [27]. An unwanted eﬀect of any surface interruption is the three parts; lo-
cal separation, recirculation and reattachment of the ﬂow, as this may increase the friction factor more
than heat transfer [27]. The ﬁgure 13 inspired from [27] represents a sketch of the ﬂow phenomenon
with the diﬀerent phases.
Figure 13: Sketch of (a) ﬂow passing in between two neighbouring ﬁns, creating a duct ﬂow, showing a bound-
ary layer separation with reattachment, growth and wake, (b) is the region ”A” in detail
As a ﬂow encounters an abrupt leading edge, ﬂow separation will occur as it can not turn the sharp
corner of the ﬁn thickness. This creates a small local region of recirculation right after the edge- also
called a separation bubble. At this region the ﬂow is relatively slow moving in a large eddy(vortex)
pattern [27]. The heat transfer is therefore low at this region, with the inclusion of a thermal isolation
due to the recirculation. It may be discussed how this region at low temperature conditions would in-
crease the frost growth due to the mostly stationary conditions. Above this is a free shear layer, which
is highly unstable, and it can therefore be expected that the velocity ﬂuctuation will be developed in
this region. These ﬂuctuations or perturbations will be transported downstream to the reattachment
region and result in a higher heat transfer due to turbulent mixture.
If the ﬂow does not reattach to the surface after separation, a wake is formed. This would increase
drag, and thus pressure loss which would increase fan power usage with no additional heat transfer
beneﬁt [27]. For systems of very low pumping power, it is as a general rule advised to avoid ﬂow sep-
aration by surface design. For the plate ﬁnned-tube heat exchanger under frosting conditions it can
be seen as any design with high possibility of frost clogging, therefore is any discrete surface design
advised against [23].
Page 19 of 88
4. HEAT TRANSFER MODEL FOR AMBIENT AIR HEAT ABSORBERS
June 14, 2019
4.3
Literature review of heat transfer model
The heat transfer for the outer surface of the ﬁnned-tube geometry is required for development of a
complete model. This section reviews the extent of the current literature on the air-side heat transfer
of vertical plate ﬁnned-tube heat exchangers, comparing its application range and limitations. A base
case is chosen for the ﬁnned-tube geometry within the heat absorber used in large scaled heat pumps.
This is a standardized design from a G¨untner V-shaped gas cooler, using a ﬁn spacing of 7mm.
Geometry
The geometry used has a staggered tube arrangement, with a total number of 3 horizontal passes, us-
ing a rectangular pass pattern. The plate ﬁns have a wavy herringbone corrugation.
Pt
Pl = 2.7
St
D = 3.5
s
D = 0.51
xf
Pd = 6.68
Pd
s = 0.125
Fp = 7
Rows = 3
Overview
The table below presents an overview of authors on articles related to the estimation of the air-side
heat transfer coeﬃcient and pressure drop correlation on plate ﬁnned-tube heat exchangers. The list
contains the staggered and inline tube arrangement, including the plain and wavy plate type, but ex-
cluding the louvered type plate.
Table 5: Range of values for authors heat transfer correlations
Authors
Type
Note:
Pt
Pl
St
D
s
D
xf
Pd
Pd
s
Fp
Rows
Kim Yun Webb
Staggered
Wavy
[1.16 ; 1.33]
[0.15 ; 0.33]
[1.44 ; 10.0]
[0.23 ; 1.21]
[1 ; 4]
(1997)
Kim Yun Webb
Inline
Wavy
[1.00]
[0.318 ; 0.440]
[4.083]
[0.391 ; 0.541]
[1 ; 4]
(1997)
Kim Youn Webb
Staggered
Plain
[0.857 ; 1.654]
[1.996 ; 2.881]
[0.081 ; 0.641]
[1,2]
(1999)
[1.154 ; 1.654]
[2.399 ; 2.877]
[0.135 ; 0.300]
[3]
Wang Jang Chiou
Staggered
Wavy
[1.30]
[2.44 ; 2.96]
[0.12 ; 0.41]
P d =
[1.21 ; 3.66]
[1 ; 6]
(1999)
[1.18 ; 1.68]
Wang Chi Chang
Staggered
Plain
[0.63 ; 2.56]
[1.37 ; 5.00]
[0.08 ; 1.33]
[1.19 ; 8.7]
[1 ; 6]
(2000)
Kim Kim
Staggered
Plain
[0.96]
[3.25]
[0.91 ; 1.85]
[7.5 ; 15.0]
[1 ; 4]
(2005)
& Inline
Kim Ham Cho
Staggered
Wavy
[1.15 ; 1.33]
[2.46]
[0.13 ; 0.44]
[3.01 ; 4.82]
[0.30 ; 1.03]
[1.34 ; 2.54]
[1 ; 4]
(2008)
Lee Kim Lee Kim
Staggered
Fin pitch
[0.462]
[8.12]
[0.91 ; 1.85]
[7.5 ; 15.0]
[1 ; 4]
(2010)
& Inline
+Frost
These articles are based on experimental data, which have been collected for speciﬁc cases by either
varying the geometric plate ﬁn-tube setup, while others the ﬂow properties, or both. Others like the
2000 - Wang Chi Chang are based on already existing data, where a correlation then is found. Table 6
presents the condition of measurement, with all investigation made on forced convection.
Table 6: Experimental conditions, (based on open literature)
Authors
Inlet air Temp.
Inlet air RH.
Air ﬂowrate
Re.
Refrig. Temp.
Refrig. M dot
Refrig.
Kim Kim
3
60
[0.8 , 1.1 , 1.4 , 1.8]
[600 – 2000]
33
150
EG – H2O
(2005)
Kim Ham Cho
21
60
[0.3 ; 3.5]
[250 – 4000]
45
-
H2O
(2008)
Lee Kim Lee Kim
2
60
1.4
[200 – 1500]
- 33
150
EG – H2O
(2010)
[60:40%]
From the three experimental conditions presented in the table 6, it is noticeable that the relative hu-
midity is kept low, and the temperatures of the inlet air and refrigerant are kept away from the dew
point, and therefore condensation. This establishes a heat transfer coeﬃcient for dry conditions.
Page 20 of 88
4. HEAT TRANSFER MODEL FOR AMBIENT AIR HEAT ABSORBERS
June 14, 2019
2010 – Lee Kim Lee Kim speciﬁcally investigates frosting on the ﬁnned-tube surface, and therefore
achieves precipitation of water from the inlet air, by the very low refrigerant temperature. In terms
of the area of operation for a heat pump located in Denmark, the refrigerant temperatures are out of
scope for the experiments, either too high or low. Where in Denmark the temperature is in the interval
of [-2 ; 8]. This temperature usually follows a ∆T of 5 [23] below the ambient air temperature.
Page 21 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
5
Development of quasi-static heat transfer model
A product of this thesis is the development of a quasi-static heat transfer model for the plate ﬁnned-
tube geometry. Speciﬁcally with the intention of modelling large scale ambient air sourced heat pumps,
under cold ambient temperatures, ranging from about 15oC to −10oC, with air reaching up to 100%
relative humidity. The model is therefore required to take condensation of water into account, and un-
der frosting conditions be able to model the frost growth on the ﬁnned surface. The result of this is to
be shown as performance degradation over time, following the ambient condition.
This section describes the general code structure of the developed model, which has been developed
within the Python environment. This is followed up by a theoretical section, which describes the meth-
ods and equations behind the code.
The model was intended to be developed in EES, though complications occurred with reading and
writing to multiple ﬁles, furthermore limited to the features of the programming language and limited
variable count. The choice was therefore to model in the free programming language Python, this can
be supplemented by the CoolProp [28] library which is a ﬂuid property library. This includes; cor-
relations of properties for ideal gasses, incompressible ﬂuids, brines, psychrometric properties and
much more. – This substitutes to some extent the use of EES. - The model is developed in Python
3.7.1 through the Spyder 3.3.2 interpreter run from the Anaconda Navigator [29].
The developed model is designed to simulate an indirect heat absorber system, where a brine is used
as the heat absorbing ﬂuid. The model is primarily designed to evaluate the V-shaped heat absorbers,
but limited to a simple pass pattern. The limitations of the model are to be found in the correlations
used for calculation of heat transfer, as these are based empirical research.
1. Input time dependent measurements
2. Input Geometric parameters
3. Conduct simulation
4. Result presentation
The time dependent input parameters are received from the ICS / SRO system of the heat pump. For
the model to work, these parameters are required to be;
• Refrigerant inlet temperature (Tc,i)
• Ambient air inlet temperature (Th,i) and humidity (RHi)
• Mass ﬂow of the air passing though the fan ( ˙mh)
• Refrigerant mass ﬂow ( ˙mc)
These parameters must be received as an .xlsx or .CSV ﬁle, which have been logged over a time pe-
riod. This input is conﬁgured in an Excel-sheet that has been developed as the GUI interface for the
model. This interface connects the time period parameters, with the geometric parameters, and the
simulation conﬁguration, all in one place.
The overall structure of the program is shown on ﬁgure 14, which is thoroughly described through this
chapter.
Page 22 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
Figure 14: Quasi-static heat transfer model structure
Page 23 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
5.1
GUI description
A GUI has been created in Excel for the quasi static heat transfer model. This is used as the frontend
for the geometrical input of the plate ﬁnned-tube geometry of the heat absorber. And is also the node
which locates and combines the data from the ICS system. This section will go through the GUI in-
terface, describing each input ﬁeld. The sheet is referred to as Geom Input.xlsx. This document
contains two sheets:
• “Selection”: Input sheet for selection of geometry
• “SheetCal”: Calibration sheet for adjusting input columns of the ICS .xlsx or .CSV ﬁle
Figure 15: Sheet options
5.1.1
Selection sheet
The selection process of the conﬁgurator is split up into diﬀerent categories.
Figure 16: GUI Con-
ﬁgurator
1. System
2. Case
3. Geometry
4. Distribution
5. Tube Speciﬁcation
6. Fin Speciﬁcation
7. Fan Speciﬁcation
8. Simulation setup
System(1)
Category: should be set to Indirect, as the model is designed for this. Medium
is the secondary refrigerant used; Ethylene Glycol is whats validated for. Alti-
tude is the height location of the heat absorber, this is used for calculating the
atmospheric pressure. Initial Frosting is an amount of frost which should be
placed on the ﬁnned-tube surface initially; either chosen as height mm or mass
kg, which then uses the frost density from Simulation Setup (8).
Case(2)
Speciﬁc case should be set to N, to select data from an ICS/SRO system. File
Name is the name of the ICS/SRO (.xlsx or .CSV) ﬁle located at the current
level directory, this ﬁle should contain the temperatures and humidity to be
simulated for, the validation material is SRO Excel data.xlsx. (With the
selection of a ﬁle, should the ”SheetCal” sheet be ﬁt accordingly) Interval
should be set to Y for simulation over a time interval, or N if a single time
step is desired to be simulated for. Eval Start & Eval End is the time interval
contained within the ICS/SRO ﬁle, to be simulated for (format: [dd-mm-yyyy
hr:min:sec]). Timestep is the quasti-static time period to be simulated for.
Geometry(3)
Type, deﬁnes the heat absorber type, V-shaped should be selected, due to
model limitations. No. Fans is the number of fans. Module, Length, Width,
Height is the respective sizes of the whole heat absorber e.g. 11.31m , 2.3m ,
2.85m.Fin Spacing, is the spacing s as shown in ﬁgure 12. Fin pitch is found
Page 24 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
from ﬁn thickness in (6). No. Fins is found as module length divided by ﬁn
spacing.
Distribution(4)
No. Passes is the number of pipe ﬂow passes for a row as presented in ﬁgure
18. No. Pipes is the number of pipes which origins from the manifold going into the heat absorber.
Circuits is the number of circuits with an in-and outlet (containing a manifold), for the V-absorber of
the case study exist 2, one for each vertical surface. Pipe Pattern can the Staggered arrangement be
selected (current correlation does not ﬁt Inline). Pass Pattern should be set to only matches Rectan-
gular, meaning that only straight pipe pass-connections are used.
Tube Speciﬁcation(5)
D o is the outer tube diameter. delta tube is the tube thickness. D i is the inner tube diameter found
from given parameters. P T is the transverse tube spacing, and P L is the longitudinal, as presented in
ﬁgure 12. Tube Material can be set as Aluminium or Copper, based on the collected material proper-
ties collected in properties incomp.py which originates from EES’s database. Roughness e is the
tube surface roughness, this is recommended set to 0.000025.
Fin Speciﬁcation(6)
X f is the corrugation wave-length,P d is the corrugation amplitude and delta ﬁn is the ﬁn thickness
as shown on ﬁgure 12. Fin Material can be set as Aluminium or Copper.
Fan Speciﬁcation(7)
FanØ is the fan diameter in mm. Nom. Eﬀect is the fan power used for calculating the airﬂow.
Simulation setup(8)
Run ID is a number between 0 & 999 for the user to create diﬀerent simulations. Frost Density is the
ﬁxed density which the model will use.
When a simulation is initiated, it is named as Run ID Number + Date
5.1.2
SheetCal sheet
The calibration interface is shown on ﬁgure 17. Here the respective columns and parameters of the
ICS/SRO ﬁle required to be deﬁned. For Excel sheets are columns named A, B, C... etc. and .CSV
ﬁles use numbers instead. (1) Deﬁnes how many rows in the dataﬁle should be skipped. (2) is the
Date-Time column. (3) is the cold-side refrigerant inlet temperature column. (4) is hot-side air inlet
temperature column. (5) is ambient air relative humidity column. (6) is the air ﬂow speed (%). (8) is
the refrigerant ﬂow in (%). (9) & (10) is the cold-side refrigerant outlet temperature, and hot-side air
outlet temperauter, these are only used as initial guesses if given, but can be left empty.
Figure 17: Calibration
of ICS/SRO ﬁle
Page 25 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
5.2
Code description
The heat transfer model is designed to split the plate ﬁnned-tube heat exchanger into a smaller more
manageable section, instead of the unit as a whole. This is possible as the unit is divided into several
sections of tube rows, which are then aligned parallel to each other on the horizontal plane. Figure 18
shows how the heat absorber is splitted up into its elements.
The model takes a single row of tubes from the transverse direction, and follows this longitudinally
with the number of passes.
Figure 18: Sketch of how the heat absorbers plate ﬁnned-tube geometry is splitted up in a smaller portion
This row of tubes is then divided into smaller elements of single ﬁn- and each tube, this is the deﬁned
heat transferring area to be modelled. The modelling procedure is a an iterative process, ﬁrst stepping
through- ﬁn for ﬁn. This is required to know how much heat is transferred from the air to the refrig-
erant within the tube, and how much the air have been cooled, before entering the neighbouring pass
region. Due to computational load of this process, a factor of resolution has been included, referred to
as “res”. This collects a number of ﬁns, for each calculation and reduces the number of computational
steps e.g. a total amount of 1620 ﬁns = 1620 steps, can with a resolution of 20 be reduced to 81 steps.
It is though important when scaling the resolution, not to compromise the result quality over computa-
tion time. The iterative process is explained later in this section.
Structure
The program is initialised by retrieving the information from the GUI; this is the geometric input and
time step ﬁles. From the GUI can a time interval for logged measurements be deﬁned, from which
also a certain time step size is required. The program is therefore initialised to prepare a number of
lookup ﬁles with the logged measurement data for the speciﬁed time step within the interval. These
lookup ﬁles are then loaded accordingly with the quasi-static model. The geometric parameters for the
selected heat absorber are constants and therefore only loaded once. The outer dimensions of these
can be updated during the iterative model, accounting for the frost deposit thickness.
An overall for-loop is then established, which runs through the entire program. This loop steps through
all of the created time-step data ﬁles; which is being called at the beginning of each loop, together
with the accumulated values from the previous time step. These are water and frost masses together
with the thickness of the frost zfrost & water thickness zw. Here a water ﬁlm surface is assumed. This
is added to the external structure, aﬀecting the heat transfer properties, as seen on eq. 1 & 2
Dout = Dout,0 + 2 · (zfrost + zw)
(1)
Fp = Fp,0 + 2 · (zfrost + zw)
(2)
Page 26 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
For the calculation of pressure drop are speciﬁc areas initialised; frontal ﬁn area, fan area and the area
in-between the ﬁns, which forms a duct. This duct area is essential to monitor as frost growth will re-
duce this area between the ﬁns, aﬀecting the ﬂow properties. Eq. 3 presents the frontal area by which
the air meets the ﬁnned-tube structure.
Afr = Pt · Fp,0 · res
(3)
The area ratio between the fan and one ﬁnned-tube row,
Afan =
Dfan
2
2
· π
Ntubes
2
(4)
Area between two ﬁns,
Aduct = (Pt −Dout) · (Fp −δfin) · res
(5)
Initial ”Guesses”
The next part establishes the initial guess temperatures for the model. These are initially required for
the heat transfer model to calculate a co-current ﬂow throughout the plate ﬁnned-tube geometry. –As
the only two parameters initially known are the inlet cold refrigerant temperature Tc.i, and the hot side
inlet air temperatureTh.i. The ﬁgure 19 presents the ﬁnned-tube geometry with its initial conditions
and ﬂow directions.
Figure 19: Finned-tube geometry system
The model constructs a 2D matrix of ﬁns times row size, which is updated throughout the iterative
process. The guess values are therefore created to ﬁt this matrix structure, following a set of for-loops
along the ﬁn- and row direction. The equation section below presents the equations applied for creat-
ing the guess values.
First some terms to be deﬁned; Finsres is the resolution count for the ﬁns, rows is the total number
of rows.
A for-loop ranging from 0 to the number of rows+1 (eq. 6), establishes the values for the hot side air.
This is always +1 higher than the number of rows, as it is the intersection between the rows and the in-
& outlet face. Eq. 7 is a constant factor for varying the guess value along the rows, which is timed to
the diﬀerence between the initial air(Th,i)- and refrigerant(Tc,i) inlet temperatures, and subtracted the
Page 27 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
initial hot side temperature, as seen in eq. 8.
for x in range(0, rows + 1)
(6)
k1 = (rows −x)/(rows + 1)
(7)
Th[x][0 : Finsres] = Th,0 −(k1) · (Th,i −Tc,i)
(8)
Next up is to deﬁne the cold side guess temperatures. The initial inlet temperature Tc,i is deﬁned at
position Tc[0, 0], being the ﬁrst row, eq. 9. The following values for the row are added to this initial
temperature, in eq. 10, as a factor 3/4 of the diﬀerence between the initial air and refrigerant temper-
atures, divided by the number of rows times the ﬁn resolution, and then timed to an array kk which
counts from 0 to the ﬁn resolution + 1. The addition of +1 on the ﬁn resolution, represents the pipe
section in-between the ﬁns, and ends.
Tc[0, 0] = Tc,i
(9)
Tc[0][0 : Finsres + 1] = Tc[0, 0] + 3/4 ·
(Th,i −Tc,i)
(rows · Finsres) · kk
(10)
A for-loop is created for the remaining rows (eq. 11), which are split into even and odd. This is due to
the refrigerant ﬂow within the pipe, bending- and shifting direction at the end of each row, therefore
having to assign the values opposite (from right to left), eq. 13, while eq. 15 for even rows (from left
to right). Furthermore are the temperatures ﬁxed at the bends, connecting the diﬀerent rows, equations
12 & 14.
Page 28 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
for y in range(1, rows) :
(11)
if y is odd:
Tc[y][Finsres] = Tc[y −1][Finsres]
(12)
Tc[y][0 : Finsres + 1] = Tc[y, finsres] + 3/4 ·
(Th,i −Tc,i)
(rows · Finsres) · (Finsres −kk)
(13)
else:
Tc[y][0] = Tc[y −1][0]
(14)
Tc[y][0 : Finsres + 1] = Tc[y, 0] + 3/4 ·
(Th,i −Tc,i)
(rows · Finsres) · kk
(15)
This loop structure represents the general construction of the property matrices built for the larger heat
transfer iterative process.
Friction factor and pressure loss
Mean values are used for calculation of the friction factor and the pressure drop as seen below;
• Mean cold side temperature, the tube temperature averaged between two neighbouring elements
on the same pipe
• Mean hot side temperature, the air temperature averaged between the two neighbouring inter-
faces, row-wise.
• Mean surface temperature, set equal to the cold side mean.
• Mean outer diameter, a mean is made row-wise for the outer tube diameter, creating an array of
mean values.
• Mean ﬁn pitch, averaged row-wise creating an array
• Mean duct area, averaged row-wise creating an array
The reason for averaging the temperatures is an approximation for estimating the intermediate ﬂows.
Averaging the geometric sizes is due to the collected frost deposits, this is a simpliﬁcation which help
to capture the general state of the air ﬂow throughout the ﬁnned-tube depth.
Finding the pressure loss is an iterative process, constructed around a while loop. The loop contains
two parts, one calculating the friction factor from the outer plate ﬁnned tube geometry, which is found
by use of the Kim Yun Webb correlations [25], together with ﬁnding the pressure loss. –Another part
for calculating the pressure loss –and velocity relationship between the ﬁnned-tube inlet section and
the fan outlet, in terms of the fan power, presented on section 5.3 .
Air humidity
Air humidity is an important factor for the estimation of condensation. The cooling of the air which
happens by the heat absorber acts as a de-humidifying process. It is therefore required to estimate the
outlet air humidity from row to row as the air passes through the plate ﬁnned structure, each time be-
ing cooled further, with the possibility of precipitating water. This is based on the inlet air tempera-
ture, humidity and its mass ﬂow, together with the surface temperature and an estimate for how much
the air is cooled for each section. The theory behind condensation calculation is explained in section
5.4.
Heat transfer iteration
Page 29 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
With all of the sections above deﬁned, can the main iterative heat transfer model can be initiated. The
process is required to iterate as the ﬂow is co-current and therefore based on initial guess values. For
each iteration are the initial guess values updated until the result residuals reaches a certain criteria of
precision. The iteration follows down to a precision of 10−3.
The model is created as two loops which collectively follows the cold ﬂow around from its inlet; a for-
loop runs along the tube length “for x in range(0,Finsres)” and another in the depth, following the
number of passes “for y in range(0,rows)”. Following this structure the heat transfer is calculated for
each ﬁn and stepped to the neighbouring ﬁn element.
When the set precision is reached, the iterative process ends. From the heat transfer calculation have
condensate mass, and frost mass on the outer surface been calculated. These are then summed up and
added to any previous deposit mass of water or frost, as an accumulation. The frost thickness is also
deﬁned here, dependent on the frost density, which has been set constant. See section 2.3.1 for frost
density approximation.
At the end of each time step calculation are all of the relevant results stored into a large matrix and
saved. These time step result ﬁles are accessed after calculations and collected for post processing to
plot the overall results.
Page 30 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
5.3
Pressure loss
This section presents the correlations used for estimation of the pressure loss throughout the plate
ﬁnned-tube geometry, in relationship to the fan power and ﬂow velocity. This is made as a while-
loop to ensure convergence between the two parts. This means that ﬁrst a pressure loss is found for
the ﬁnned-tube, this value is then used as an input to ﬁnd the ﬂow velocity from the fan power. The
system is therefore divided into sections corresponding to the respective fan and its enclosure.
This process is done throughout each time step, using the mean geometric values which also take any
frost deposits on the surface into account; as these deposits changes the ﬂow properties through the
Reynolds number and pressure loss.
Plate ﬁnned-tube pressure loss
The pressure loss calculation is based on the correlation from the paper Kim Yun Webb [25]. They
proposed two friction factor correlations; for respectively the ﬁn- and tube part, these are used for es-
timation of the pressure drop. They noted that a signiﬁcant portion of the total pressure drop may be
attributed to the tube, due to its cylindrical proﬁle drag. The correlation has been developed through
a superposition model, where the total pressure drop ∆p is formulated as a contribution from the drag
force on the tubes ∆ppipe and friction on the ﬁns ∆pfin:
∆p = ∆pfin + ∆ppipe
(16)
The equations for these pressure drops may be written as following;
∆pcore = f · A
Ac
· G2
c
2 · ρ
(17)
∆pfin = ffin · Afin
Ac
· G2
c
2 · ρ
(18)
∆ppipe = fpipe · Apipe
Ac,t
· G2
c
2 · ρ
(19)
where f is the total fricton factor and ffin & fpipe is for the ﬁn, and tube respectively. A is the air-
side surface area being the sum of ﬁns Afin and tubes At, Ac,t is instead the ﬂow cross-sectional
area in the minimum ﬂow area for the tube bank. ρ being the air density and Gc is the mass velocity
[kg/m2s]. These equations [17,18,19] are substituted into 16, and solved for the friction factor f;
f = ffin · Afin
A
+ fpipe ·

1 −Afin
A

·

1 −1
Fp

(20)
The Jakob (1938) [30] (as in [25]) friction factor correlation is used for the tube, as it is applicable to
the range of Pt/Dout,pipe = 3 and for staggered tube layout. This is is the closes to the case which is
modelled in this paper, at Pt/Dout,pipe = 3.5, which is also staggered, though with a larger ﬁn-pitch.
fpipe = 4
π ·
 
0.25 +
0.118
[(Pt/Dout,pipe) −1]1.08 · Re−0.16
D
!
· [(Pt/Dout,pipe) −1]
(21)
also using the Jakob (1938) [30] friction factor correlation for the ﬁn;
ffin = 1.455 · Re−0.656
D
· (Pt/Pl)−0.347 · (S/Dout,pipe)−0.134 · (Pt/Dout,pipe)1.23
(22)
The two equations for the tube- 21 and ﬁn- 22 friction factors are substituted into the primary friction
correlation eq. 20. This friction factor is then inserted into a correlation for the pressure loss. This an
overall pressure loss correlation which includes three parts (entrance, core and exit); the eﬀect of an
abrupt contraction and expansion; - as air meets the ﬁn-frontal leading edges and contracts in-between
Page 31 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
these, forming a duct ﬂow, with the outlet from the ﬁnned-tube being a sudden expansion from the ﬁn-
trailing edge. This is a correlation which is based on the Kays and London [31] . The core pressure
loss is found by the the Kim Yun Webb friction correlations [25]
The entrance-contraction pressure drop ∆pc is expressed as;
∆pcont = v2
max
2 · g · (1 −σ2) + Kc · v2
max · ρh
2 · g
(23)
where σ is the contraction factor, vmax is the maximum velocity within the duct between the ﬁns, and
Kc is a coeﬃcient for abrupt contraction. The exit pressure loss ∆pe due expansion is similar to the
contraction equation.
∆Pe = v2
max
2 · g · (1 −σ2) −Ke · v2
max · ρh
2 · g
(24)
where Ke is instead a coeﬃcient for abrupt expansion. The contraction factor σ is for both cases found
by the relation between duct area Ac,t and frontal area Afr;
σ = Ac,t
Afr
(25)
For ﬁnding the contraction and expansion factors Kcont & Ke is a correlation used from the paper of
Ralph. Webb. [32], containing their respective derivations. Coeﬃcient of abrupt contraction is seen on
equation 26;
Kcont =
1 −β1 · σ2 · C2
c −2Cc + 2C2
c · β2

C2c
−
1 −σ2
(26)
where β1 & β2 is coeﬃcients which accounts for the eﬀect of the velocity distribution on the momen-
tum of the ﬂow, see Ralph. Webb. [32] for further speciﬁcation, for this paper these are chosen to be
set equal β = 1.2 which is valid for (4x+ > 0.1), representing the dimensionless entrance length
(4x/Dh · Re). And Cc is the contraction ratio seen on equation 27, which is valid for the contraction
factor within the interval (0.2 ≤σ ≤0.9)
Ccont = 0.6501 −0.2093 · σ + 0.3863 · σ2
(27)
The equation for coeﬃcient of expansion Ke is seen below on equation 28,
Ke = 1 −2 · β1 · σ + σ2 · (2β2 −1)
(28)
Kim Yun Webb (1997) [26] refers to the method of including entrance and exit loss from Kays and
London, chap 5. ﬁgure 5-3 [31] to have a minor eﬀect on the pressure loss, though it is included in this
paper, to cover the whole pressure-picture of; entrance, core and exit.
The core of the pressure loss is found by the equation 17 which is based on the friction factor as pre-
viously mentioned. These three pressure loss components, eq. [23, 24, 25] are combined into one in
equation 29
∆ptotal = (∆pcore + ∆Pcont + ∆pe)
(29)
This pressure loss result is then used for the next section to ﬁnd the ﬂow velocity; where the pressure
loss is set equal to the pressure loss of the fan ploss. For this it is required to ﬁnd the pressure loss per
meter, therefore dividing eq. 29 by (8 · pl) where pl is the longitudinal ﬁn length.
Page 32 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
Fan velocity relationship
A relationship of pressure loss and velocity exists between the fan and the frontal area for the ﬁnned-
tube section. This section presents the relationship for the V-shaped heat absorber, where air is sucked
in from the side ﬁnned-tube panels, and out through the fan mounted at the top, as also presented on
section 4.2. This means that there is a height diﬀerence between the fan and side inlet, where the inlet
velocity then depends on the row height, as presented through the Bernoulli equation 33 as h. The
relationship of velocities and pressure can be split up into three sections; fan, duct and frontal area.
This calculation is then split up for each speciﬁc fan, which has a designated power input Pin [W].
This input can be designed to vary depending on the fan frontal pressure (load), though for this cal-
culation it is kept constant. To describe the case for the three sections are six equations created, these
follows the ﬂuid dynamics theory of continuity, and the Bernoulli’s principle.
Eq. 30 presents the continuity between; fan power Pi, and fan pressure pfan, fan area Afan and fan
velocity vfan.
Pi −pfan · Afan · v0 = 0
(30)
Eq. 31 is the continuity for frontal ﬂux (v1 · A1) and fan ﬂux (v0 · Afan)
vfr · Afr −vfan · Afan = 0
(31)
Eq. 32 is the continuity for duct ﬂux (v2 · A2) and frontal ﬂux.
vmax · Ac,t −v1 · Afr = 0
(32)
The Bernoulli’s equation is applied between the frontal section and the fan. Eq. 33
pfan +
ρa · v2
fan
2
−
 
pfr +
ρair · v2
fr
2
+ ρa · h · g
!
= 0
(33)
And a Bernoulli’s equation between the duct and frontal section, Eq. 34
 
pfr +
ρa · v2
fr
2
+ ρa · h · g
!
−

pmax + ρa · v2
max
2

= 0
(34)
The height h used in the Bernoulli’s equation is the mid height of the plate ﬁnned-tube inlet side, as
this represents an average of the whole surface. Lastly continuity is established between the frontal
pressure and the fan pressure Eq. 35
pmax + ∆ptotal = 0
(35)
The six equations [30,31,32,33,34,35] are then solved all together, for the variables [vfan, vfr, vmax,
p0, p1, p2], this is done in Python by the “fsovle” command from the scipy.optimize package. The
frontal velocity v1 and duct velocity v2 are then used back again in the pressure loss calculation.
Page 33 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
5.4
Condensation
A sub program has been created for the calculation of the dehumidiﬁcation process. This ﬁnds the wa-
ter mass which precipitates from the air ˙mw as condensation on the ﬁnned-tube surface- by the result
of cooling the air. Knowing this the the remaining humidity content of the air is also found RHo, for
when it has passed a row-ﬁn section.
The parameters which are required for this calculation process are;
• Air inlet temperature Th,i
• Air inlet humidity RHi
• Surface temperature Tsurf
• Air outlet temperature Th,o
• Ambient air pressure ph
• Air mass ﬂow rate ˙mh
It is ﬁrst checked if the dew point for the inlet air is reached on the ﬁnned-tube surface. Condensation
occurs if the surface temperature is equal or lower than the dew point Tdp.
Tdp ≥Tsurf
(36)
The Mollier-diagram is used for this calculation, by assumption of a Lewis number equal to one. This
means that the net heat gain or loss within the process is zero, therefore the latent heat released from
condensation is fully absorbed by the desiccant actor, which leads to an increase in sensible heat (tem-
perature).
The diagram is created as a Python program massH2O module.py which uses basic trigonometry for
a right triangle, as seen presented on ﬁgure 20, which uses the straight line of the Lewis number, to
ﬁnd the relative humidity of the outlet air. This is possible with this diagram type, where the x-axis
consists of the water mass suspended in the air per kilogram dry air, and the y-axis is the temperature
in Celsius. By knowing the inlet condition (temperature + humidity) and the condition at the surface
(temperature + saturated condition) it is possible to ﬁnd the outlet humidity of the air, knowing its
temperature. –where the diﬀerence between in-and outlet condition is the condensate amount.
For this calculation is the Python module CoolProp with humid air properties HumidAirProp used to
ﬁnd the relationship between relative humidity RH[%] and humidity ratio W[kg/kg]. This is done for
ﬁnding the humidity ratio "HumRat" for the inlet air with its respective relative humidity "R";
1 from CoolProp . HumidAirProp
import
HAPropsSI
w hi = HAPropsSI ( ”HumRat” , ”T” , t h i , ”P” , p h , 'R ' , r h h i ) ;
3 w surf = HAPropsSI ( ”HumRat” , ”T” , t s u r f , ”P” , p h , 'R ' , 1 . 0 ) ;
where w hi = Wh,i is the humidity ratio for the inlet air, and w surf = Wsurf is the humidity ratio for
the saturated surface. p h is the ambient air pressure, and rh hi is the air relative humidity RHh,i.
The following three equations [37,38,39] are used as base for the trigonometric calculation. The tem-
perature diﬀerence is found between the air Th,i and surface Tsurf,
∆T = Th,i −Tsurf
(37)
The potential condensation mass, being the diﬀerence in humidity,
∆x = Wh,i −Wsurf
(38)
Page 34 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
and the temperature diﬀerence between the known outlet temperature Th,o and surface.
∆Tsurf = Th,o −Tsurf
(39)
The trigonometric calculation for ﬁnding the outlet humidity can then begin, creating a triangle of
corners A,B,C, and sides a,b,c as shown on ﬁgure 20, ﬁrst are the known parameters given;
C = 90 ; a = ∆T ; b = ∆x
(40)
from there trigonometric algebra is used to ﬁnd the side c in eq. 41, and the two corner angles A & B
in eq. 42 & 43
c =
s
a2 + b2 −2 · a · b · cos
C · π
180

(41)
A =

arccos
b2 + c2 −a2
2 · b · c

· 180
π
(42)
B =

arccos
a2 + c2 −b2
2 · a · c

· 180
π
(43)
the ”temperature” height for the known out let temperature is set as eq. 39 in eq.44 below,
a′ = ∆Tsurf
(44)
The new diﬀerence of humidity ratio between surface and outlet air is found by eq. 45
b′ = sin
B ·
π
180 · a′
sin
A ·
π
180

(45)
which then is used to ﬁnd the humidity ratio of the outlet air Wh,o,
Wh,o = b′ + Wsurf
(46)
by knowing all of the humidity ratios is the condensate water mass rate ˙mwater found as the diﬀerence
between humidity ratio in- and outlet, times the air mass ﬂow rate,
˙mw =
˙
mh · (Wh,i −Wh,o)
(47)
where the outlet relative humidity RHh,o then is found through the Python module by use of the hu-
midity ratio HumRat as w ho for Wh,o ;
1 rh ho = HAPropsSI ( ”RelHum” , ”T” , t ho , ”P” , p h , ' HumRat ' , w ho ) ;
The latent heat load of condensation can furthermore be found, as the latent heat of evaporation/con-
densation hfg times the condensate mass found ˙mw.
˙Ql = hfg · ˙mw
(48)
This is energy which is directly released from the process of condensation, heating up the surround-
ings by a sensible heat.
Page 35 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
An example of the process is presented on the Mollier-diagram below in the ﬁgure 20, showing the
dehumidiﬁcation process which happens through the heat absorber depth:
The condition for this example are set as seen on right side of the ﬁgure. Following the abovemen-
tioned procedure, with an airﬂow of ˙
mh = 0.5kg/s for 5 minutes is the outlet humidity found to be
RHh,o = 81.49% exactly as presented on the green intermediate mark, and a condensate water mass
of ˙mwater = 0.00163kg/s · 300s = 0.489kg.
This can be called as the Python function created:
1 massH2O module . massH2O ( t h i , t s u r f , t ho , p h , rh hi , m dot h , t i m e s t e p ) ;
Figure 20: Mollier diagram with example of dehumidiﬁcation
Page 36 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
5.5
Heat Transfer Model
This is the core of the heat transfer model, which consists of six major elements;
• Finding the heat transfer for the pipe ﬂow inside, see section 5.5.1.
• Finding the heat transfer on the outside of the ﬁnned-tube structure, see section 5.5.2.
• From here ﬁn eﬃciency is found, see section A.
• The NTU method is applied to ﬁnd the heat exchanger eﬀectiveness, see section 5.5.3.
• Calculation of condensation and latent heat balance.
• Lastly are the diﬀerent temperatures found, see 5.5.4
5.5.1
Internal pipe ﬂow heat transfer
The internal heat transfer is estimated for the pipe/tube. First ﬁnding the relevant ﬂuid properties; vis-
cosity, density Prandtl number, conductivity and Reynolds number. The friction factor for the pipe is
found by using the Oﬀor and Alabi (2016) correlation, speciﬁed for Reynolds number;
f =

−2 · log10




ε
Din,pipe
3.71
−
1.975
Rein,pipe
· ln







ε
Din,pipe
3.93



1.092
+
7.627
Re + 395.9










−2
(49)
Where the Reynolds number Rein,pipe is speciﬁed as;
Rein,pipe =
4 · ˙mc
π · Din,pipe · µ
(50)
From this the pressure loss is found by;
∆pin =





f · ˙m2
c
(4 · ρ ·
Din,pipe
2
5
· π2)




· (Fp −δfin)
(51)
And then the Nusselts number (Nu) for ﬁnding the heat transfer coeﬃcient [33].
Nuin,pipe =

f
8

· (Rein,pipe −1000) · Pr
1.07 + 12.7 ·

f
8
0.5
·

Pr
2
3 −1

(52)
The heat transfer coeﬃcient is found by the Nusselts number, material thermal conductivity and the
inner diameter of the pipe;
αin,pipe = Nuin,pipe · k
Din,pipe
(53)
Page 37 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
5.5.2
External plate ﬁnned-tube heat transfer
The heat transfer for the outer surface is found through the correlations of Kim Yun Webb(1997) for
Wavy Plate ﬁnned tube HX [26]. For further understanding of the diﬀerent heat transfer correlation
see section 4.3, which present the areas of application.
The following properties are required for the air; viscosity µh, thermal conductivity λh, speciﬁc heat
cph, Prantdl number Prh and density ρh.
The maximal air velocity is found by the frontal velocity over the contraction ratio sigma; [vmax =
vfr/σ], where sigma represents the ratio between the contracted area Ac,t and frontal area Afr [σ =
Ac,t/Afr], this is used for ﬁnding the Reynolds number in eq. 54,
Reout,D,pipe = ρh · Dout,pipe · vmax
µ
(54)
The heat transfer coeﬃcient is found through the Colburn J-factor correlation from the Kim Yun Webb
paper [26]. This is a correlation which they have found through trying diﬀerent combinations of di-
mensionless parameters, and then ﬁtting to the data set available from diﬀerent experiments, and se-
lecting the combination which yielded the largest R-squared value. This is the correlation to be used
for speciﬁcally N ≥3 passes:
j3 = 0.394 · Re−0.357
D
·
Pt
Pl
−0.272
·
 S
D
−0.205
·
xf
pd
−0.558
·
pd
S
−0.133
(55)
for a row number of 1 or 2 are the two equations 56 & used 57, which are based on the eq.55
jN = j3 · (0.978 −0.010N) for (ReD ≥1000, N = 1, 2)
(56)
jN = j3 · (1.350 −0.162N) for (ReD < 1000, N = 1, 2)
(57)
where ReD is the Reynolds number using the tube diameter,Pt is the tube spacing normal to the ﬂow
(transvers), Pl is the tube spacing in the air ﬂow direction (longitudinal), s is the spacing between the
adjacent ﬁns, D is the outer diameter including the collar, xf is the projected ﬁn pattern length for
one-half wave length, pd is the ﬁn pattern depth, peak to valley, excluding the ﬁn thickness, and N is
the number of tube rows.
The J-Coleburn number from eq. 55 is then used to ﬁnd the outer surface heat transfer coeﬃcient αo
in eq. 58.
αo = ρh · vmax · cph ·
j
Pr
2
3
h
· αratio
(58)
Here the coeﬃcient αratio is a coeﬃcient of distribution for heat transfer coeﬃcient from leading edge
to exit.
Similar to the pressure loss calculation previously, there exists a contribution, or variation in heat
transfer from the air- entrance to the exit of the plate ﬁnned tube. This is a factor of increased heat
transfer [27] on the leading edge row, due to the ﬂow characteristics of an abrupt entrance, see section
4.2.2 for ﬂow characteristics. The inclusion of this is assumed to help estimating a more realistic heat
transfer model in terms of the frost growth, and especially for the multiple-rowed ﬁnned-tube to cover
the ﬂow variation throughout its row-wise depth. To estimate this the The Bhati-Shar (1987) [33] cor-
relation is used, which is valid for transition and turbulent ﬂow, for circular and non-circular ducts:
f = A + B · Re−1/m
(59)
Page 38 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
where the coeﬃcients of A , B & m are
A = 0.0054; B = 2.3 · 108; m = −2/3
for
(2100 ≤Re ≤4000)
(60)
A = 0.00128; B = 0.1143; m = 3.2154
for
(4000 ≤Re ≤107)
(61)
this coeﬃcient f is then used in the Gnielinski (1976) [33] correlation eq. 62 for ﬁnding the Nusselts
number;
Nu∞=
(f/2) · Re · Pr
1 + 12.7 (f/2)1/2 ·
Pr2/3 −1

(62)
The local and mean Nusselt number for the entry length is deﬁned through the equation 63;
Nux
Nu∞
= 1 +
c
10 (z/Dh)
(63)
Where the coeﬃcient c is deﬁned as;
c = (z/Dh)0.1
Pr1/6
·

0.68 + 3000
Re0.81

(64)
This correlation coeﬃcient of eq. 64 is valid for the region of z/Dh > 3 3500 < Re < 105 0.7 <
Pr < 75, which is within within +/- 12% of experimental results for Pr = 0.7. The eq. 63 & 64 are
found from [34] for the case of turbulent ﬂow.
The eq. 63 is solved for Nux which is used for ﬁnding the local heat transfer,
α = Nux
Do
λh
(65)
this eq. 64 is then averaged as ¯α over the rows for ﬁnding the heat transfer ratio αratio as
αratio = α
¯α
(66)
which is used in the outer heat transfer correlation previously deﬁned in eq. 58
Page 39 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
5.5.3
NTU Method
The eﬀectiveness - Number of Transfer Units (NTU) method is applied to the heat transfer model,
which is used to ﬁnd the eﬀectiveness of the heat absorber. This method is applied as the ﬂow is co-
counter and therefore is the outlet temperatures for both the hot- and cold side primarily unknowns.
A lookup-table is used from Kays and London, Table 2-4 Crossﬂow Exchanger with both ﬂuid un-
mixed [35], this represents the relationship between the NTU and the heat capacity ratio, for ﬁnding
the heat exchanger eﬀectiveness.
The calculations are based on mean temperatures and pressures for both the cold-refrigerant and hot
airside, over the individual in-and outlets. These are also used for ﬁnding the properties as density and
speciﬁc heat, which are used for calculating the heat transfer coeﬃcients for the internal pipe ﬂow(αc)
and external airﬂow(αh) – by use of the Kim Yun Webb literature. – see upcoming section. The outer
heat transfer is used for ﬁnding the ﬁn eﬃciency from the Fin-Schmidt literature [5]. Having this in
place, can the NTU method be applied.
First is the heat capacity ratio (eq. 69) found, this is a ratio between the heat capacity for the hot and
cold stream, which is heat capacity times mass ﬂow rate, (equations 67 & 68). The smallest of these
two heat ﬂows is found, which is denoted Cmin
˙Ch = ˙mh · cph
(67)
˙Cc = ˙mc · cpc
(68)
˙Cmin =
Ch if
˙Ch < ˙Cc
˙Cc if
˙Cc < ˙Ch
(69)
The next step is ﬁnding the overall heat transfer coeﬃcient. For this is the inner heat transfer coeﬃ-
cient required αc, the outer heat transfer coeﬃcient αh and the ﬁn eﬃciency ηfin which is speciﬁed
in appendix [A]. The overall heat transfer consists of a resistance in the tube and ﬁn material, with the
inclusion of resistance from frost thickness and water deposit. This is seen in equation 70.
UA =
1
1
αc·Ai +
1
αh · (Abase + ηfin · Afins) + r +
zfrost
λfrost · (Abase + Afins)
zw
λw ∗(Abase + Afins)
(70)
Here the diﬀerent contributions are deﬁned as listed;
• Inner tube heat transfer
1
αc · Ain
• Outer heat transfer, including the ﬁn eﬃciency which includes the contribution of ﬁn material
1
αh · (Abase + ηfin · Afins)
• The pipe wall resistance rpipe which is deﬁned in eq. 71
• Frost resistance
zfrost
λfrost · (Abase + Afins)
• Water ﬁlm resistance
zw
λw · (Abase + Afins)
Page 40 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
Where the pipe wall resistance rtube is deﬁned as the equation 71 below,
rpipe = ln




Dout,0
Din
2 · π · (Fp −δfin · λpipe)




(71)
Where λth is the conductivity of the frost layer, zfrost is the frost layer thickness, λw is the water ﬁlm
conductivity, and zwater is the water layer thickness. In equation 71, do,0 is the initial outer diameter
of the pipe, di is the inner pipe diameter, fp is the ﬁn pitch, δfin is the ﬁn thickness, and λtube is the
tube material thermal conductivity.
Another overall heat transfer coeﬃcient is also found, but instead for the for the outer surface, speciﬁ-
cally the tube ”base”, eq. 72. which is later used for ﬁnding the temperature of the base.
UAsurface =
1
1
αin · Ai
+ rpipe +
zfrost
λfrost · (Abase + Afins) +
zw
λw ∗(Abase + Afins)
(72)
The NTU value is found as a relationship between the overall heat transfer times area UA and the
Cmin;
NTU = UA
˙Cmin
(73)
By knowing the NTU value, and the heat capacity ratio, is the heat exchanger eﬀectiveness found
through a 2D interpolation of the table,
ϵ = f(Cr; NTU)
(74)
Where ˙Cr =
˙
Cmin/
˙
Cmax This eﬀectiveness is then later used for the calculation of the sensible heat.
Page 41 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
5.5.4
Mass transfer & Energy balance
This section refers to the mass transfer for the heat transfer model. It is checked if any condensate
is deposited on the ﬁnned-tube surface. – And whether this will freeze, or if already deposited frost
mass will melt. In this process an iterative energy balance is made due to the factor of latent heat load,
which for this mehtod is introduced as a sensible heat to the indirect system.
The condensate mass is found by the condensation sub-program as previously described 5.4. From
here a set of IF-statements are set up to check if the operational condition is favourable for frosting 76
or melting 89.
It is ﬁrst checked if any condensate is present on the surface or any frost deposits. If any condensation
is formed within the time step is the temperature of the hot side air re-evaluated in eq. 75. This is re-
quired as a latent heat load is added from the condensation process, meaning that the sensible heat of
the surroundings will increase.
Th,i = ˙mw · cpw · Th,i,0 + ˙mh · cph + ˙Ql
˙mh · cph + ˙mw · cpw
(75)
Two statements check if the surface temperature is either below 0oC or above – and if so, if a frost
layer is already present.
If the condition is favourable for frost growth (surface temperature below 0oC) eq. 76;
First an equation 77 estimates the required time to freeze, this looks up how much energy is required
to freeze the available condensate amount; being the present accumulated water mass mwater times
the latent heat of water solidiﬁcation hfs = 333.000J/kg. To ﬁnd the freezing time, this is then mea-
sured in relationship to the available heat transfer source, having a driving temperature diﬀerence po-
tential between 0 degrees and the sub-zero surface temperature (273.15 −Tsurf), times the heat ca-
pacity of the glycol cpc and its mass ﬂow rate ˙mc. In eq. 78 the required time to freeze is compared
to the time-step size for the quasi static condition. If this is above or equal to 1, eq. 79, then all of the
condensate mass be frozen. Below 1, eq. 84, will the frosted mass only be partially grown, following
the relationship between the available freezing-energy and the required latent heat to be surpassed.
Page 42 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
if Tsurf < 273.15 and ˙mw ̸= 0 :
(76)
τfusion =
(mw + ˙mw · ∆t) · hfs
cpc · ˙mc · (273.15 −Tsurf)
(77)
xfusion =
∆t
τfusion
(78)
if xfusion ≥1 :
(79)
˙Ql =
mw
∆t + ˙mw

· hfs
(80)
Tc,i = ˙mc · cpc · Tc,i,0 + ˙Ql
˙mc · cpc
(81)
˙mfrost = ˙mw + mw
∆t
(82)
˙mw = −mw
∆t
(83)
if xfusion < 1 :
(84)
˙Ql = cpc · ˙mc · (273.15 −Tsurf)
(85)
Tc,i = ˙mc · cpc · Tc,i,0 + ˙Ql
˙mc · cpc
(86)
˙mfrost =
˙Ql
hfs
(87)
˙mw = ˙mw −˙mfrost
(88)
A latent heat load ˙Ql is found in eq. 80 & 85, which is added to the cold stream temperature after-
wards, eq. 81 & 86. This process have been established due to the humid latent region, as traditional
methods only refer to a dry system – not taking latent loads related to humidity into account.
For the condition of all water deposit to be frosted will eq. 82 convert all water mass to frost mass, and
eq. 83 subtract the water mass from the condensate amount created within that time-step. If frost is
only partially created eq. 87 will add the amount of frost mass possible to be created with the amount
of energy available in comparison to the latent heat required. And eq. 88 being the remaining water
mass present
If the condition is melting, eq. 89, where the surface temperature is above 0, and frost deposit present;
then the required time for frost melting is found similar to the equation for frosting 90. Where it is
looked up how much energy is required to fully melt the frost deposit. – And then the required time
for melting is found based on the available heat transfer source, having a driving temperature diﬀer-
ence potential between 0 degrees and the above-zero ambient air temperature (Tsurf −273.15).
Page 43 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
if Tsurf > 273.15 and ˙mfrost ̸= 0 :
(89)
τmelt =
mfrost · hfs
cpc · ˙mc · (Tsurf −273.15)
(90)
xmelt =
∆t
τmelt
(91)
if xmelt ≥1 :
(92)
˙Ql = −hfs · mfrost
∆t
(93)
Tc,i = ˙mc · cpc · Tc,i,0 −˙Ql
˙mc · cpc
(94)
˙mw = mfrost
∆t
(95)
˙mfrost = −mfrost
∆t
(96)
if xmelt < 1 :
(97)
˙Ql = cpc · ˙mc · (Tsurf −273.15)
(98)
Tc,i = ˙mc · cpc · Tc,i,0 −˙Ql
˙mc · cpc
(99)
˙mfrost = −
˙Ql
hfs
(100)
˙mw = ˙mw −˙mfrost
(101)
The required time for melting is then compared to the time step size for the quasi static condition eq.
91. Following the condition where above or equal to 1, eq. 92, will all the frost mass be melted to wa-
ter. - And below 1, eq. 97 will the frost mass only partially be melted, following the relationship be-
tween the available melting-energy, and the required latent heat to be surpassed.
The latent heat load for this process is also found in eq. 93 & 98, this is in comparison to the freezing,
instead subtracted from the cold stream temperature in eq. 94 & 99. This is done as heat would be ex-
tracted from the cold-side temperature due to the process of melting, where the latent heat for melting
is extracted from the cold side, instead as in the process of solidiﬁcation where this heat is added to
the cold side. If the frost layer is fully melted, the eq. 95 will convert all of the frost mass into water
mass, and 96 removing the frost layer. For partially melting the eq. 100 will based on the latent heat,
and 99 ﬁnd which frost mass amount is melted, and eq. 101 will add this mass to the water mass.
The result of these masses are based per second, these are after the iterative process, sent back to the
main heat transfer model, where they are accumulated based on the timestep size.
With the calculation of water- and frost deposits settled, are the remaining temperatures to be found.
The sensible heat energy is found based on the equation 102.
˙Qsens = ϵ · ˙Cmin · (Th,i −Tc,i)
(102)
This heat energy is used for calculating the base- (tube) temperature eq.103, which is required for ﬁnd-
ing the temperature of the ﬁn eq.104. An overall surface temperature is then found from a weighted
Page 44 of 88
5. DEVELOPMENT OF QUASI-STATIC HEAT TRANSFER MODEL
June 14, 2019
mean in eq. 105, between the tube and the ﬁn. This is done for simplicity of the model.
Tbase = Tc · UAsurf + ˙Qsens
UAsurf
(103)
Tfin = ηfin · (Tbase −Th,i) + Th,i
(104)
Tsurf = Tfin · Afin + Tbase · Abase
Afin + Abase
(105)
From the sensible heat is the hot- and cold outlet temperatures found, used for the neighbouring ﬁn
within the whole heat transfer iteration process.
Th,o = Th,i −
˙Qsens
˙Ch
(106)
Tc,o = Tc,i −˙qsens
˙Cc
(107)
5.6
Sub conclusion
This section described the structure and methodology of the developed heat transfer model, present-
ing the applied theory, together with relevant assumptions. How raw measurement data extracted from
a SRO system is combined with a design of a plate ﬁnned-tube heat absorber; to estimate the perfor-
mance over time, with a focus on frost formation. The next section for this model is validation 6.1,
here the developed model is evaluated; presenting the convergence for the iterative models, and con-
ducting a parameter analysis together with validation against diﬀerent operational conditions.
Page 45 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
6
Heat transfer model results
6.1
Validation against case study
The developed quasi static heat transfer model for the v-shaped heat absorber is validated through
four diﬀerent operational scenarios, among the two month of logged data. The four cases [1,2,3,4] are
listed in the table 7, where all cases operate at a high relative humidity. Case 1 has high wind speeds,
including a rainfall over the entire period, frosting occurs. Case 2 has mediocre wind speeds being
a grey day with no frosting occurring. Case 3 has also mediocre wind speeds, though with intense
sunshine at the beginning of its period, no frosting occurring. Case 4 is a period with very low wind
speeds, in fact observed on site as none, and with no sun as this is during the evening, frosting occurs.
Table 7: Description of the various cases which is validated against
Case
Start
End
Hours
Ambient T
Ambient RH
Wind
Rain
Sun
[dd.mm.yy hh:mm]
[hr]
[Celcius]
[RH.%]
[m/s]
[mm]
[min]
1
16.01.19 15:00
17.01.19 11:00
20
[0.3 ; 7.7]
[90.7 ; 100]
[3.4 ; 9.8]
8,5
0
2
13.02.19 15:00
14.02.19 15:00
24
[5.3 ; 7.6]
[98.0 ; 100]
[4.2 ; 6.5]
0
2,1
3
16.02.19 10:00
17.02.19 00:00
14
[6.1 ; 9.9]
[82.6 ; 100]
[4.0 ; 7.1]
0
270
4
26.02.19 19:00
27.02.19 01:30
06:30
[0.1 ; 5.9]
[69.2 ; 100]
[2.0 ; 2.4]
0
0
When validating the model should most optimally be initialized from dry- non frosted state. This is
important as to prevent any mismatch from already reduced performance caused by resistance in frost.
It is though possible in the model GUI to apply an initial frost layer to the simulation, though for this
validation an initial dry state is used. The cases are simulated at diﬀerent constant frost densities, to
represent its impact on modelling result. Presenting diﬀerent frost densities is required as no correla-
tion for prediction of this density was found in this paper; see literature study 2.3.1.
6.1.1
Case 1
The ﬁrst selected case is of both high wind speeds reaching up to 9.8m/s and rainfall during the en-
tire period, summed up to 8.5mm. The outdoor humidity is kept close to constant varying from 90.7
to 100%, as seen on ﬁgure 21. The ambient temperature stretches from 7.7oC to nearly zero at 0.3oC
throughout the time period, as seen on ﬁgure 21, where the inlet glycol temperature follows the ambi-
ent tendency, at a temperature diﬀerence of from 8.6oC to 9.5oC.
Figure 21: Conditions of case 1
With the weather and glycol input as presented on the ﬁgure 21, is the heat absorber modelled for
the diﬀerent frost densities. The results of this are compared with the operational data from the heat
pump. Comparing the cold-side glycol outlet temperature on ﬁgure 22, hot-side air outlet temperature
on ﬁgure 23, and the heat energy on ﬁgure 24.
Page 46 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
Figure 22: Cold-side glycol outlet temperature
For the glycol outlet on ﬁgure 22 it is seen that the model follows the overall tendency of the data. As
the ambient temperature decreases, so does the glycol inlet temperature to assure suﬃcient heat trans-
fer. With the constant decrease the condition becomes favourable for frost growth on the outer surface.
Here larger deviations from the data occur due to the frost growth. The role of frost properties be-
comes evident through the variation in the deviations. The simulation ends for the densities of 200 and
300 before the end of the simulation period. This is due to the respective low densities, which forms a
thicker frost layer, and therefore blocks the air duct in between the ﬁns.
Figure 23: Hot-side air outlet temperature
Comparing with the hot-side air outlet is the model constantly overestimating the temperature, but fol-
lowing the tendency of the data, with lower frost densities falling short. The higher frost densities a
keeps a steadier course to the data. The cause of a higher density being prevalent may be attributed
the rainfall, as rain would increase the density of the porous frost structure. The most noticeable ef-
fect of the frost density is seen on the heat energy graph 24, where all densities besides 600 are under
predicting the operational data.
Figure 24: Heat energy comparison
Page 47 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
6.1.2
Case 2
The second case has mediocre wind speeds, reaching up to 6.5 m/s. There is no rainfall or any sun
during the period. The outdoor humidity is kept high at about constant 100%, as seen on ﬁgure 25.
The ambient temperature stretches from 7.6oC to 5.3oC throughout the time period, covering a 24
hours sequence, as seen on ﬁgure 25. The glycol inlet temperature follows the ambient tendency, with
a diﬀerence varying from 7.3oC to 8.4oC.
Figure 25: Conditions of case 2
For this time period no frosting occurs due to the high ambient air temperatures. Therefore only one
simulation is run, as frost density has no role. The cold-side glycol outlet temperature is compared on
ﬁgure 26, where the heat transfer underestimates in comparison to the operational data. Instead for the
hot-side air outlet on ﬁgure 26 is the model over predicting. For the heat energy is the model resulting
in a lower prediction, than the operational data, this can be seen on ﬁgure 27. Though following its
variation throughout time with a slightly higher sensitivity.
Figure 26: Glycol and air outlet temperatures
Figure 27: Heat energy comparison
Page 48 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
6.1.3
Case 3
The third case has also mediocre wind speeds, reaching up to 7.1 m/s. There is no rainfall during the
period, though the beginning of the period has much sun, which is measured in minutes on ﬁgure 28.
The ambient air temperature stretches from 9.9oC to 6.1oC with its peak during the high sun, and
falling during night, as seen on ﬁgure 28. The air humidity varies also throughout the period, follow-
ing the tendency of the sun presence, from about 82.6 during the day to 100% during the night. The
temperature diﬀerence between ambient air and inlet glycol varies from 8.25oC to 7.60oC, falling
throughout the period.
Figure 28: Conditions of case 3
For this time period no frosting occurs, also due to the high ambient air temperatures, and therefore
only one simulation is run. For the cold-side glycol outlet temperature on ﬁgure 29 is the model ini-
tially over predicting, where throughout the time period it under predicts during the night. The hot-
side air outlet temperature on ﬁgure 29 is again being over predicted for the model as previously. The
heat energy presented on ﬁgure 30, varies for the operational data, all throughout the time period,
whereas the model is predicting a steady course.
What is important to be noticed here is the possible correlation between the operational heat energy
data, and the distribution of sun intensity. The designed model does not take any solar irradiation in-
teraction with the heat absorber into account, which may be the attribution of this performance curve.
The model reaches about the same level under prediction, -as in case 2, as there is no sun present dur-
ing the period from 18:00 in case 3. A hypothesis to this that the intense solar irradiation contributes
to the evaporation of water; resulting in no condensation on the heat absorber, therefore no advantage
of latent heat from condensation, which would reduce the heat energy performance.
Figure 29: Glycol and air outlet temperatures
Page 49 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
Figure 30: Heat energy comparison
Page 50 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
6.1.4
Case 4
The fourth case has very low- close to no wind speed, reaching up to 2.4m/s. There is no rainfall dur-
ing this period, nor sun as this is a time period during the evening, ﬁgure 31. The ambient air temper-
ature falls during the period going from 5.9oC to 0.1oC as the night sets, ﬁgure 31. The air humidity
increases as the temperature falls, from 69.2 to 100%. The temperature diﬀerence between ambient air
and inlet glycol varies between 7.0oC and 8.6oC.
Figure 31: Conditions of case 4
Figure 32: Heat energy comparison
Figure 33: Heat energy comparison
Page 51 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
Figure 34: Heat energy comparison
Frosting occurs during the period due to the low ambient air temperatures, and high relative humid-
ity. The cold-side glycol outlet temperature is over predicted for the model, though as in case 1 when
frosting becomes present, the deviation distribution varies with the frost density. The 200 density falls
lower than the operational data, while the rest 300,400,600 stays over the data, as seen on ﬁgure 34.
Same goes for the hot-side air outlet temperature, where the model over predicts the temperature, and
the smaller 200 density under predicts as frost growth is initiated. The tendency of the heat energy
production is followed, also as frosting occurs on the surface, and performance is reduced. The larger
densities seem to approximate the decrease better, with 300 keeping an almost constant deviation to
the operational data series.
6.1.5
Summary
As seen from the four cases, are many diﬀerent- and varying factors responsible for the ﬂuctuations
in modelling precision. The most obvious attributors are found to be wind speed and direction, solar
irradiance and rain fall. The current developed model does not take these into account. From selecting
the most appropriate frost density within the individual simulation are the following deviations found
for; Cold-side glycol outlet Tco, Hot-side air exhaust Tho, and the Heat production amount, as seen on
table 8. Where those marked with “x” are the results of best ﬁt.
Table 8: Validation results
Case
Frost Density
Tc Dev. oC
Th Dev.
Q Dev. %
1
600
[-0.20 ; 0.60]
[2.00 ; 1.70]
[-8.0 ; 22.0]
2
-
[-0.23 ; -0.09]
[1.65 ; 1.58]
[-6.8 ; -3.0]
3
-
[-0.50 ; -0.40]
[1.60 ; 1.60]
[ 17.0 ; -12.0]
4
300
[ 0.41 ; 0.22]
[0.90 ; 0.55]
[ 15.0 ; 8.0]
It is important to point out that the individual weather factors has each a distinct characteristic impact
on the performance, which is not captured by the model. Here four cases are selected for validation,
though more would be relevant for increased precision and understanding of the weather inﬂuence.
For windy weather a tendency arise for the model to result in a lower result than the operation.
For sunny weather is the condensation formation lowered, resulting in less latent heat addition, and
therefore lower heat energy production.
For rainy weather is the frost density increased, and may even become saturated and resulting in melt-
ing of the frost. The heat absorber would therefore result in an extended performance time due to this.
Page 52 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
6.2
Parametric analysis
6.2.1
Fin spacing
A parametric analysis has been conducted for the model, where the ﬁn spacing is varied between the
sizes [4, 5, 7, 10, 12, 15] mm. This is done under constant ambient and heat pump conditions, being
favourable for frosting; with an ambient air temperature of −0.1oC and air humidity of 100%. To-
gether with the glycol inlet temperature which is set to −8.0oC. The fan power input, and circulation
pump speed are not changed from the standard.A time step size of 15 minutes is used, and the simula-
tion ends when the model reaches its computational limits.
With the change of ﬁn spacing have the overall dimensions of the heat absorber not been changed.
A smaller spacing would therefore lead to more ﬁns, whereas larger spacing results in fewer. Fur-
thermore the amount of ﬁns have for modelling is required to ﬁt for a modelling resolution, and the
amount of fans for one side of the V-cooler which is 18/2 = 9. The result of these settings are shown
on table 9 below. This means that the ﬁns are of an approximate amount close to what would match if
scaled directly with the length, as [Number of ﬁns = Heat absorber ﬁnned-tube section length(11.31m)
/ ﬁn spacing].
Table 9: Fin spacing analysed, and their respective amount of ﬁns.
Fin spacing [m]
0,004
0,005
0,007
0,010
0,012
0,015
Number of ﬁns
2827,5
2262
1615,71
1131
942,5
754
Number of ﬁns ∼
2835
2277
1620
1134
936
756
Fin resolution
21
23
20
21
13
12
Number of ﬁns
with resolution
135
99
81
54
72
63
The result of the parametric analysis is summarised in table 9. Here the individual operational times
are listed, together with their span of heat production and frosting amount measured in percentage
spacing.
Figure 35: Heat production & Frost thickness for varying ﬁn spacing [4,5,7,10,12,15]mm
On ﬁgure 35 it can be seen that the production time before rapid drop in capacity gets shorter for de-
creasing ﬁn pitch. Further more the initial energy production is higher for a decreasing Fin pitch, so a
optimal ﬁn should be expected. The frost growth rate gets higher for a larger ﬁn pitch. This might be
related to the constant fan input. A larger ﬁn pitch will not introduce as high pressure compared to a
smaller ﬁn pitch. Due to this fact the mass ﬂow of air gets higher for a large ﬁn Pitch and will result in
increased frost growth.
Page 53 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
6.2.2
Fan power input
The second parametric analysis is based on diﬀerent fan power inputs, which results in diﬀerent mass
ﬂow rates of air through the heat absorber. The standard power input is set to be 470W for an ax-
ial fan, this is then varied for the sizes [250; 470; 650; 850; 1250; 2500]W. A ﬁn-spacing of 7mm is
used, with the temperatures set as in the case of ﬁn spacing 6.2.1, with the same glycol mass ﬂow of
0.13kg/s for a tube row.
Figure 36: Heat production & Frost thickness for varying fan power input [250,470,650,850,1250]W
Looking at ﬁgure 36 the relation between fan power and frost growth appears be equal in growth rate.
Here one note that the density is strongly aﬀected by the mass ﬂow, see 2.3.1. The density increases
for a higher ﬂow velocity. So from this trend one should expect the growth rate thickness to be low-
ered for high fan power input.
6.2.3
Circulation pump ﬂow
The third parametric analysis is based on diﬀerent glycol mass ﬂows, where the standard is 0.13kg/s
for a tube row, this scales up to be 0.13kg/s * 96rows * 2sides = 25kg/s ﬂow for one V-cooler. The
ﬂow for one rube row is varied for the sizes of [0.087 ; 0.13 ; 0.195 ; 0.26] kg/s. Any ﬂow lower con-
ﬂicts with the correlation interval of Re > 1000
Figure 37: Heat production & Frost thickness for varying circulation pump ﬂow for one v-absorber [16.7, 25,
37.5, 50]kg/s
On ﬁgure 37 it can be seen that the production capacity increases for a large EG mass ﬂow and the
frost growth rate increases too. This happens du to higher heat transfer inside the pipes and thereby an
increase in frost growth due to large ∆T .
6.2.4
∆T between glycol inlet temperature & ambient air
The fourth parametric analysis is based on diﬀerent temperature diﬀerences between the ambient air
and inlet glycol. This is modelled for the standard constant fan power, and glycol ﬂow, with the am-
bient air temperature being constant at −0.1oC.The air relative humidity is instead set to 80%. The
glycol inlet temperature is then varied for the sizes of [-1 ; -2 ; -6 ; -8 ; -10] oC.
Page 54 of 88
6. HEAT TRANSFER MODEL RESULTS
June 14, 2019
Figure 38: Heat production & Frost thickness for varying temperature diﬀerence between EG inlet Tc,i and am-
bient temperature Th,i, by lowering EG temperature [-1, -2, -6, -8, -10] ∆T[K]
By lowering the ∆T of the heat pump down to on certain point, in this case 2oC the heat pump is able
to produce energy without building any frost. In the other way the production capacity gets lowered
too. This may introduce some possibilities by use of variable speed compressor, so the heat pump can
adjust according to the surrounding conditions.
6.3
Discussion
From the validation the heat transfer model proves to have a accuracy around +-20% on heat produc-
tion. The models does also have limitations with regards to weather conditions.
Discussion As noted from the validation is several weather parameters key attributors to the opera-
tional condition for the heat absorber. For a model to include the additional weather parameters, would
this require additional weather sensors on site; wind speed, and direction measurement, solar irradi-
ance and direction tracking, and a rain gauge. These measurements should then be combined with a
thorough understanding of each parameter and their individual- or combined interaction with the heat
absorber, for development of an extensive model. Previous papers as [36], refers to the complexity of
such models with extensive parameters in terms of operation automation, -and that any complexity is
often disregarded for simpler strategies of fewer parameters, though with lesser eﬃciency.
From the parametric analysis is it shown that the frost growth can be impacted by several diﬀerent
parameters. Through as the frost density is kept constant, some results might deviate from reality in
terms of increasing ﬂow velocity results in denser frost. Time step size might also be a factor in frost-
ing or melting close to temperature conditions which oscillates close to 0 degrees melting point, as
lower densities would have a higher resistance, than height density frost. Therefore when low density
frost is removed, a sudden change in surface temperature occurs with the resistance removed.
The model does not ﬁt any reynolds number below 1000, due to limitations in correlations. And is
furthermore limited to a single heat transfer model correlation.
6.4
Future research
For future work in terms of validation is it suggested to look into diﬀerent outer heat transfer correla-
tions.
For future research it is suggested that two strategies exist; either to continue investigation through
an entirely numerical model as the presented, which is based on multiple empirical correlations, this
could drastically increase complexity, and further empirical studies of weather interactions. The sec-
ond strategy would be to investigate the potentials for using machine learning in solving the variety of
performance attributors from diﬀerent weather phenomenon. A simplistic model of machine learning
on ambient air sourced heat pump has already been developed by [?].
Page 55 of 88
7. DEFROSTING MODEL FOR PLATE FINNED TUBES
June 14, 2019
7
Defrosting model for plate ﬁnned tubes
7.1
Defrosting methods
The purpose for defrosting is to restore the degraded performance of the heat absorber; this is done
either to restore its capacity to deliver the required heat demand, or to reduce excessive energy usage
with poor eﬃciency. The process of defrosting works by melting the accumulated frost deposits on the
plate ﬁnned-tube heat absorber surface, and afterwards to remove as much melt water as possible, to
avoid this from freezing immediately again after the defrost cycle, when normal operation is resumed.
Under high heat demand is a quick defrost cycle desired to minimize valuable downtime, it is therefore
important to choose an eﬃcient defrost method, with small loss.
For retroﬁtting frost prevention methods please see the paper [14], which goes in detail with a techno
economical perspective. Only operational defrost strategy is covered in this current paper.
The process of defrosting can be divided into diﬀerent stages, Muehlbauer 2006; Donnellan 2007.
proposed a model of ﬁve stages; Pre-defrost, Pre-heat, Melting and Permutation, Dry out, and Re-
cooling [37]
Pre-defrost
In advance of the defrost is the system operation measured to detect reduced eﬃciency. This is com-
monly indicated as a higher pressure drop over the airside, temperature diﬀerentials, COP reduction,
optical- or resistance sensor and time (pre-set operating period). Thresholds are set for these features,
which would initiate the defrost-cycle.
Pre-heat
When the defrosting is initiated, is the cold refrigerant ﬂow terminated, and the heat absorber is heated.
This can e.g. be done by one of the following methods; refrigerant replaced by hot-gas from bypass
(direct systems), reversed cycle or electrically. The airﬂow is typically shut oﬀto minimize energy
loss as any latent and sensible heat ingression into the defrosting domain. The applied energy is ﬁrst
absorbed by the ﬁnned-tube heat absorber structure itself and the outer frost layer, increasing their
temperatures. This happens until the melting point of ice is reached. During all of this is some energy
lost through convective and conductive heat transfer to the surrounding structure, while a small per-
centage of the water from the frost is sublimed into the surrounding air [37].
Melting and Permutation
As the heating process continues, the temperature on the interface between the ﬁnned-tube and the
frost layer will rise above the freezing point of ice, and begin to melt the frost deposit layer in contact.
As frost is melted, meltwater will start to permeate into and saturate the remaining frost layer, as this
is a porous medium of ice crystals and air. The addition of water to the frost layer beneﬁts the heat
transfer, increasing the defrost speed. During this process the surface temperature will ﬁnd equilib-
rium and remain mostly constant at about 0C, until all of the frost in surface contact has melted [36].
When the frost layer becomes saturated, will the surplus melt water begin to drain from the structure.
Once the frost at the interface between ﬁnned-tube surface and frost has melted away, is the frost layer
adhesion signiﬁcantly reduced; this increases the chance of slumping / sloughing of the remaining
frost layer, in which large sections of frost layers peels oﬀthe ﬁnned surface without melting ??. Any
discharge of melt water or frost debris should be drained away. The slumping of frost drastically im-
proves the defrosting eﬃciency, reducing the required latent amount heat for melting. Nearly all of the
heat supplied is absorbed by the melting frost layer, where little is lost to the environment through.
Dry out
The temperature of the ﬁnned-tube surface will increase again as the majority of the frost layer has
been detached from the ﬁnned surface. The remains of this is melt water deposits on the surface which
does not overcome the surface tension, together with some loose frost deposits. This is referred to as
Page 56 of 88
7. DEFROSTING MODEL FOR PLATE FINNED TUBES
June 14, 2019
the dry-out stage where heat is kept transferred, a small part of the melt water remaining will slowly
be vaporised, and lost to the surroundings as latent heat. Furthermore is a large amount of heat is lost
to the environment through convection. The dry-out phase has the lowest defrost eﬃciency. For the
heat absorbers of the large scaled heat pump systems, is the fan turned on again to increase the blow-
out eﬀect, while heat is still applied. It is important to stop the dry-out process when it is determined
to be suﬃciently dry, to avoid any excess energy use, though not too early as any remaining deposit
would instantly freeze when the defrost-cycle is ended, speeding up the whole frosting process.
Re-cooling
The defrost-cycle is ended by some threshold, measured by e.g. ﬁnned surface temperature, defrost-
ﬂuid-return temperature, conductivity, time, etc. This threshold should deﬁne a heat absorber sur-
face which has been suﬃciently cleared of water- and frost deposits. Normal operation is resumed;
if any defrost ﬂuid, this present, this is substituted by cold refrigerant. The air ﬂow is typically shut oﬀ
when the heat absorber is pre-cooled [37] to reduce any heat rejection of sensible and latent heat. The
remaining heat in the ﬁnned-tube material is absorbed by the refrigerant, initially reducing the heat
pump load.
7.2
Defrost control
Diﬀerent methods exist on detecting frosting, and to determine the optimal time to initiate defrosting,
along with when the defrost cycle is complete. These can be categorized as direct and indirect tech-
niques. The direct method measures the actual frost deposit as optical characteristics or conductance.
Indirect are most commonly used, measuring properties as air pressure- and temperature diﬀerences
between ambient air in and outlet, refrigerant in-and outlet, fan power consumption, COP, time, etc.
and some control strategies have also been based on artiﬁcial neural networks [36]. The case which
happens to occur with the indirect method is a misprediction of the ﬁnished defrost state, resulting
in early ﬂow blockage and performance reduction. Because of this to ensure a proper defrosting it is
often set to deal with the worst-case scenario, resulting in either a too- frequent or long defrosting cy-
cle [36].
The simplest control strategy is the T-T based on Temperature and Time since last defrost-cycle; though
this strategy have shown to initiate unnecessary defrosting at some conditions, as the frost growth rate
is associated with the air humidity [36]
7.3
Defrosting methods
The defrosting of a heat pump can be done by numerous methods. This section will brieﬂy describe
some of the most commonly used.
7.3.1
Passive defrosting
For this defrost-cycle is the heat absorber shut oﬀ, meaning that refrigerant ﬂow is stropped. This
method requires a sub-zero ambient air temperature, and it is recommended not to be applied for tem-
peratures below 1 degree [37]. The fan is kept on, to move this sub-zero temperature past the ﬁnned-
tube structure, melting the frost deposits. The advantage of this method is the low operational cost,
and simple control method, which makes this widely applied [38]. The downside is long defrost time,
as heat is absorbed by convection from the ambient air.
7.3.2
Electric heating defrosting
The electric defrosting is done with resistive electric heating of the ﬁnned-tube surface, to melt the
frost layer. During this is the heat absorber completely shut oﬀ, both refrigerant ﬂow and air ﬂow [37].
The initial cost of installing this is low and can easily be retroﬁtted. Though this uses electrical energy
directly to melt the frost, which is high quality energy that can be spent better in the heat pump.
Page 57 of 88
8. HEAT CONDUCTION IN THREE DIMENSIONS
June 14, 2019
7.3.3
Hot gas bypass
The hot-gas bypass defrosting method is applied for the direct heat pump systems, and is the most
commonly used in industry [37]. The process takes the superheated refrigerant vapour which is dis-
charged from the compressor, and “bypassed” directly to the heat absorber being an evaporator. The
latent heat of condensation for the refrigerant vapour is used as a heat source, though sensible heat of
highly superheated refrigerant vapour can also be used [38]. The hot-gas bypass defrosting is slower
as it is the heat losses from running the compressor which is used [36]. There exist also a risk for the
compressor to suck in liquid if insuﬃcient energy supply should occur.
7.3.4
Reversed cycle
For the reversed cycle is the heat pump operated opposite, where either the heat absorber outside is
considered as a condenser, or for the indirect system will the intermediate heat exchanger acts as a
condenser. This can be reversed by using a four-way valve. This solution does not require any more
space and can easily be installed , in addition of being quick and eﬃcient [36]. Though in large scaled
heat pumps for district heating is the heating energy consumed from the DHW, reducing the heat sup-
ply.
7.3.5
Indirect source
The indirect source defrosting is used for the indirect large scaled heat pump. This is a defrosting loop
which through a dedicated heat exchanger is heated by an external heat source, being e.g. return- or
forward DHW, or any other waste heat source. This heated defrosting loop is connected to the sec-
ondary indirect loop through valves, ﬂushing out the cold refrigerant from the heat absorbers. As with
the reversed cycle the heat energy is consumed from the source, which in DHW reduces the heat sup-
ply.
Most commonly for large scaled heat pumps in DHW is a hot water storage tank connected, this acts
as a buﬀer on the DHW distribution network, and therefore not aﬀecting the costumer heat quality.
8
Heat Conduction In Three Dimensions
In order to describe heat ﬂow in multiple dimensions a analytically solution of the partial diﬀerential
equations is often not available. To ﬁnd a solution for these problems people turns to numerical meth-
ods.Several numeric methods can be used, but in this study Explicit Finite diﬀerence method is used.
In this method the diﬀerential equation is approximated by discretising in both time and space.
8.1
Cartesian coordinate system [1]
The Governing diﬀerential equation for heat conductance in three dimension is:
∂
∂x

λx
∂T
∂x

+ ∂
∂y

λy
∂T
∂y

+ ∂
∂z

λz
∂T
∂z

+ I(x, y, z, t) = C ∗∂T
∂t
(108)
Where I
 W
m3

is the rate of internal heat generation. λi , for i = (x, y, z) is the thermal conductivity

W
(mK)

in each direction. C is the volumetric heat capacity

J
m3K

.
8.1.1
Internal cells
To ﬁnd a solution the above partial equation is discretised in space and time. The body transferring
heat is separated into small volumes with size ∆xi × ∆yj × ∆zk. The cell temperature is uniform and
can be described by the midpoint temperature Ti,j,k [K] . Below on ﬁgure 39 a single computational
volume can be seen.
Page 58 of 88
8. HEAT CONDUCTION IN THREE DIMENSIONS
June 14, 2019
Figure 39: Discrete Cells and Conductance in Cartesian system [1]
Each cell not placed at the boundary surface of the body will have 6 adjacent cells. The heat ﬂow be-
tween two cells is described by the temperature diﬀerence and the conductance Ki,j,k [W/K]. Con-
ductance depends on the distance between the cell midpoints and the thermal conductivity of the the
body/cell:
Ki,j,k+ 1
2 =
∆xi∆yj
∆zk
2λi,j,k +
∆zk+1
2λi,j,k+1 + Ri,j,k+1/2
(109)
Here Ri,j,k+1/2 is a possible heat transfer boundary resistance [m2K
W ]. Knowing the temperature diﬀer-
ence between two cells and the conductance, the Heat ﬂow can be calculated:
Qi,j,k+ 1
2 = Ki,j,k+ 1
2 ·
Ti,j,k −Ti,j,k+1

(110)
For each cell a energy balance can be made where the internal energy change Q W can be calculated:
Hi,j,k = Qi−1
2 ,j,k + Qi+ 1
2 ,j,k + Qi,j−1
2 ,k + Qi,j+ 1
2 ,k + Qi,j,k+ 1
2 + Qi−1
2 ,j,k+ 1
2
(111)
Knowing the energy change per time, the temperature change can be calculated for each time step:
T new
i,j,k = Ti,j,k +
∆t
Ci,j,k∆xi∆yj, ∆zk
· Hi,j,k
(112)
8.1.2
Boundary cells
On the boundary surface of the body a cell has a boundary condition. There are two typical kinds of
boundary conditions. Number one is where the adjacent surroundings has a prescribed temperature
with a thermal surface resistance R
m2K
W

:
T

boundary −T

surf = R · (−λ)∂T
∂n Surf
(113)
The other kind of condition is a prescribed heat ﬂow f(t)
 W
m2

:
(−λ)∂T
∂n

boundary
= f(t)
(114)
Page 59 of 88
8. HEAT CONDUCTION IN THREE DIMENSIONS
June 14, 2019
8.2
Cylindrical coordinate system
The Governing diﬀerential equation for heat conductance in a rotational symmetric heat ﬂow is:
1
r
∂
∂r
λ · r∂T
∂r

+ ∂
∂z
λ∂T
∂z

= C ∂T
∂t
(115)
The equation is discretizsed in both time and space just like in last chapter. The heat ﬂow is rotational
symmetric around the z axis so The temperature can be described by two spacial coordinates and time
T(x,y,t). The radial distance of the body is divided into a numerical mesh with cell width ∆ri, i =
1, ..N. The cell midpoint is deﬁned as ri. Like in the radial direction the body is divided into a mesh
in the longitudinal direction with cell length ∆zj, j = 1, ...N.
Below on ﬁgure 40 the cells are illustrated.
Figure 40: Discrete Cells in Cylindrical system [1]
The cells consist then of cylindrical annular rings:
cell(i, j) :
ri −∆ri
2
≤r ≤ri + ri
2
zj −∆zj
2
≤z ≤zj + ∆j
2
(116)
The Volume of a cell can then be caluclated:
Vcell = 2πri∆ri∆zj
(117)
The conductance between two cells in the radial direction is:
Ki−0.5,j =
∆zj
1
2πλi−1,j ln ri−0.5
ri−1 +
1
2πλi,j ln
ri
ri−0.5 + Ri−0.5,j
2πri−0.5
(118)
The conductance between two cells in the longitudinal direction is:
Ki,j−0.5 =
2πri∆ri
∆zj−1
2λi,j−1 + ∆zj
2λi,j + Ri,j−0.5
(119)
The heat ﬂow can then be calculated in same way as in the Cartesian coordinate system:
Qi−0.5,j = Ki−0.5,j(Ti−1,j −Ti−1,j)
(120)
Qi,j−0.5 = Ki,j−0.5(Ti,j−1 −Ti,j)
(121)
By summing the heat ﬂow, the new temperature can be found:
T new
i,j
= Ti,j +
∆t
Ci,j2πri∆ri∆zj

Qi−0.5,j −Qi+0.5,j + Qi,j−0.5 −Qi,j+0.5

(122)
Page 60 of 88
8. HEAT CONDUCTION IN THREE DIMENSIONS
June 14, 2019
8.3
Stability Criterion
To secure stability the time step size needs to be an appropriate size. The time step size is approxi-
mated by use of (Eftring, 1990).
The stability criterion for a Cartesian system is:
∆t < Ci,j,k∆xi∆yj∆zk
P K
for all i, j, k
(123)
Where
X
K = Ki−1
2 ,j,k + Ki+ 1
2 ,j,k + Ki,j−1
2 ,k + Ki,j+ 1
2 ,k + Ki,j,k−1
2 + Ki,j,k+ 1
2
(124)
The stability criterion for a cylindrical system is:
∆t <
Ci,j2π∆ri∆zj
Ki−1
2 ,j + Ki+ 1
2 ,j + Ki,j−1
2 + Ki,j+ 1
2
for all i, j
(125)
Page 61 of 88
9. DEFROST MODEL
June 14, 2019
9
Defrost Model
Defrost/melting/dry out is combination of both heat and mass transfer. As mentioned in chapter 7.1
the defrost process consist of; pre-defrost, preheat, melting/permutation and dry out. The Defrost
model focus on preheat stage and melting and permutation stage. To simulate the defrost process of
a absorbers a 3d model of a melting ﬁn and pipe is made by use of conductance method (see chapter
8). From this solution the melting process history is stored and used to simulate a large number of ﬁns
melting at the same time with varying defrost ﬂuid temperature through the pipe.
9.1
Defrost of a single ﬁn and Pipe
The melting process is a dynamic problem and impossible to solve algebraic. By use of Conductance
method a quasi-static numerical solution of the mass and heat transfer during defrost is made. The
procedure is illustrated in ﬁgure 41.
Figure 41: Iterative procedure
The model consist of tree separate meshes; inside pipe, outside pipe and ﬁn attached to the pipe. The
meshes will be made in such way that it allows for summation of energy ﬂows and still secure energy
conservation (1.a). Each domain has additionally its own property matrices, and boundary conditions.
Calculation of heat ﬂows are done for all domains (2.a),(2.b),(2.c). For the frosted surface attached
to the outer pipe wall and the ﬁn the melting phase happens. This is carefully controlled and will be
explained later (3.a,3.b). Knowing the heat ﬂows in all domains the heat summation can be made (4).
Page 62 of 88
9. DEFROST MODEL
June 14, 2019
New temperatures and residuals can be calculated (6). Due to the melting phase the mesh and conduc-
tance matrices must be updated (7).The iteration start over with the use of new temperatures, meshes
and conductance matrices. In the following chapters; creation of meshes, property matrices, domain
boundary conditions, melting control and energy ﬂows are explained. The model is made by inspira-
tion of [1] and [37].
9.1.1
Mesh Generation
The computational mesh is in 3D and consist of both a cylindrical body and a cubic body. The ﬁn will
be described in a cartesian coordinate system so the temperature will depend on three spacial compo-
nent and time Tfin(xi, yj, zk, t). The in- and outside of the pipe is described in a cylindrical system
with rotational symmetric heat ﬂow and the temperature thereby depends on two spacial components
and time Tp(ri, zk, t). By making the temperature distribution uniform in the pipe wall, the following
domains adjacent will experience the same boundary temperature; the heating ﬂuid inside the pipe, the
attached ﬁn and the frost attached to the pipe. This boundary condition thermally connects and secure
the energy conservation between each domain. Here it is crucial that the cell surfaces in between each
domain has the same size to secure energy conservation with regards to heat transfer in and out of the
pipe wall.
Fin Mesh
The computational mesh for the ﬁn has the size wfin, lfin, lpipe and number of nodes in each direction
is nx, ny, nz. The length ∆x, ∆y of all cell in the domain are uniform:
∆x = wfin
nx
∆y = lfin
ny
(126)
The length of the cells in z-direction varies for each cell due to changing properties of the ice. To over-
come this problem the mesh size in z-direction will be made as a moving mesh depending on time,
heat and mass transfer. Initial the size of the cells will depend on the ﬁn pitch, frost layer thickness
and ﬁn thickness. Below on ﬁgure 42 the grid-speciﬁcation can be seen in the YZ-plane and the XY-
plane.
Figure 42: Mesh speciﬁcation in YZ-plane and XY-plane
From ﬁgure 42 (A) it is obvious that initial ∆zi varies for each cell depending on which geometry the
cell represent. ∆z is generated as a matrix so each cell has its own speciﬁc cell size. For a domain
Page 63 of 88
9. DEFROST MODEL
June 14, 2019
with nz = 5 the corresponding ∆z look like:
∆z[:, :, (1, 5)] = lpipe
2
−zfrost −δfin
∆z[:, :, (2, 4)] = zfrost
∆z[:, :, 3] = δfin
Outer Pipe Mesh
The computational mesh representing outside of the pipe can be seen on ﬁgure 43. It is described by
two coordinates ri for i = 1, ..3 and zj for j = 1, ..5 A gap is shown of empty cells representing
where the ﬁn and its respective frost would be located. Here it is assumed that the frost shared by
the pipe surface and ﬁn, receives solely heat from the ﬁn. From this assumption the radial heat ﬂow
through the gap will be set to zero.
Figure 43: Mesh speciﬁcation for pipe
Like in the ﬁn domain, ∆zj varies and it has a similar variation. In the outer pipe domain the mesh
size in radial direction ∆ri varies too. The deﬁnition of ∆ri can be seen below:
∆r[1, :] = δpipe
∆r[2, :] = zfrost
∆r[3, :] = zair
9.1.2
Property Matrices
The property matrices are used to specify each cells speciﬁc properties. The property matrices for the
ﬁn domain are listed below:
• Density ρi,j,k
• Thermal conductivity λi,j,k
• Speciﬁc heat capacity cpi,j,k
These properties will be diﬀerent depending on if the cell represent a ﬁn, a frosted surface or air. In
the following speciﬁcation of cells types are made for both ﬁn domain and outer pipe domain.
Fin Property Matrix
Page 64 of 88
9. DEFROST MODEL
June 14, 2019
For the ﬁn it is important to specify which cells represents the pipe, air, ice or ﬁn. The cell speciﬁca-
tion for the ﬁn domain can be seen below:
The pipe wall is represented by:
cellpipe = cell[i, j, k]
where
p
(i · ∆x)2 + (j · ∆y)2 < rpipe
(127)
The ﬁn is placed in the following cells for a domain with nz = 5:
cellfin = cell[i, j, 3]
where
p
(i · ∆x)2 + (j · ∆y)2 > rpipe
(128)
The frosted layer are placed on both sides of the ﬁn:
cellfrost = cell[i, j, (2, 4)]
where
p
(i · ∆x)2 + (j · ∆y)2 > rpipe
(129)
The air is placed on top of the frost layer:
cellair = cell[i, j, (1, 5)]
where
p
(i · ∆x)2 + (j · ∆y)2 > rpipe
(130)
Each type of cell has its own properties deﬁned by the property matrix. The properties matrices will
together with the cell size be used to calculate themass of each cell.
Outer pipe Property matrix
The property matrices are generated for the outer pipe domain and the Properties are the same like in
the ﬁn domain.
The cell representing the pipe wall is:
cellpipe = cell[1, :]
(131)
The cell representing the frost layer is:
cellfrost = cell[2, :]
(132)
The cell representing the air is:
cellair = cell[3, :]
(133)
The cell size would be calculated by use of eq. 117.
9.1.3
Conductance matrices and Boundary conditions
The conductance matrices is used to describe the thermal coupling between the cells. The conduc-
tance between two cells depends on the cells properties, size and a possible contact resistance.
Fin conductance matrix and Boundary conditions
There is three conductance matrices for the ﬁn, one for each direction Kx, Ky, Kz
W
K

. The conduc-
tance’s between the cells is calculated using equation 109. For some cells placed at the interface be-
tween to types of materials a surface resistance may exist. For the interface between frost surface and
air there is a resistance in the form of a heat transfer coeﬃcient αout. αout is assumed to be 4
 W
m2K

that corresponds to a typical natural convection coeﬃcient. The temperature of the surrounding air is
assumed to be at constant temperature. The pipe wall will be a boundary condition for the ﬁn where
the condition changes a time goes.
Outer pipe conductance matrix and Boundary conditions
In the outer pipe domain the conductance matrix in the z-direction can be neglected due to uniform
wall temperature in the zj direction. The conductance matrix in the ri direction is calculated by use
Page 65 of 88
9. DEFROST MODEL
June 14, 2019
of eq. 118. At the interface between air and frost layer the same convection coeﬃcient like in the ﬁn
domain is assumed. In the gap where the ﬁn is placed the radial conductance is set to zero due to the
aforementioned assumption that heat ﬂow for shared ice between pipe and ﬁn only goes through the
ﬁn. The temperature of the surrounding air is again assumed constant.
Inner Pipe Mesh, Conductance and heat ﬂow
The inner pipe mesh is a very simple mesh. In some sense this mesh/domain can be treated more like
a changing boundary condition for the ﬁn domain and outer pipe domain. The mesh consist of only
two cells; One cell representing the heating ﬂuid and one representing the the pipe wall. Here the con-
ductance between the two cells can be described by a heat transfer coeﬃcient αi
 W
m2K

.
Kr,in,pipe = lpipe + δfin
1/αin
Pi/2rin,pipe
(134)
The heat ﬂow into the pipe from the heating ﬂuid can then be calculated:
˙Qwall,in = Kr,in,pipe
Thotfluid −Twall

(135)
The hot ﬂuid temperature is assumed constant at all times. The wall temperature is assumed to have a
initial temperature equal to the frost and ﬁn.
9.1.4
Calculation of heat ﬂow calculation and time steps
Knowing cell sizes, conductance’s and properties it is possible to estimate the time step size ∆t. Here
eq. 123 is used for the ﬁn domain and for the outer pipe domain eq. 125 is used.
Knowing the time step size ∆t it is possible to calculate heat ﬂow from the current temperature ﬁeld.
This is done for both the ﬁn and pipe domain. The heat ﬂows for the ﬁn domain ˙H[xi, yj, zk] is cal-
culated from eq. 110 and eq. 111. The same procedure is used for the outer pipe domain, where the
radial heat ﬂow ˙Qr[ri, zj] is calculated by eq. 120.
Before calculation of new temperatures the model controls the melting stage. This will be explained in
chapter 9.1.5.
9.1.5
Melting Process
The preheat stage also called diﬀusion stage is the time period where metal and frost are heated un-
til the Ice temperature reaches melting point 0 [Co] . After the frost temperature reaches 0 [Co] the
melting process initiate. During the melting period, melt water permeate the porous frost surface so
the frost layer consist of a water-ice mixture. Properties of the frost layer changes signiﬁcantly, which
result in changes in heat transfer from the defrost ﬂuid. The temperature of the frost layer can be esti-
mated to remain at 0 [Co] through the melting period. Water will drain from the frost layer when the
ice is saturated. The temperature of water leaving the frost surface can be estimated to be close to 0
[Co].
In the model these consideration mentioned above are controlled by use of if-statements and for-loops
checking all cells in the frost layer on both ﬁn and pipe. The melting stage control is divided into 2 if-
statements. One controlling the melting part and one controlling the drainage of water after melting.
In the report only control for the ﬁn is shown, but the principle is the same for the outer pipe domain.
Melting part
To control the melting phase a water quality factor is made s [-]. This quality factor is a ratio between
water content and total amount of water inside a cell. So each cell in the frost layer has its own spe-
ciﬁc water quality. Initial the water quality is 0 for all cells, since all water is in the solid phase. The
if-statement controlling the melting phase for the ﬁn can be seen below:
Page 66 of 88
9. DEFROST MODEL
June 14, 2019
If
T[xi, yj, zk] ≥273.15 and s[xi, yj, zk] < 1 and cell[xi, yj, zk] = cellfrost
(136)
T[xi, yj, zk] = 273.15
(137)
mwater[xi, yj, zk] = mwater[xi, yj, zk] +
˙H[xi, yj, zk]
Hsf∆t
(138)
mice[xi, yj, zk] = mice[xi, yj, zk] −
˙H[xi, yj, zk]
Hsf∆t
(139)
s[xi, yj, zk] = mwater[xi, yj, zk]
mcell[xi, yj, zk]
(140)
c[xi, yj, zk] = s[xi, yj, zk] · cpw + (1 −s[xi, yj, zk]) · cpice
(141)
λ[xi, yj, zk] = s[xi, yj, zk] · λw + (1 −s[xi, yj, zk]) · λice
(142)
ρ[xi, yj, zk] = s[xi, yj, zk] · ρw + (1 −s[xi, yj, zk]) · ρice
(143)
∆z[xi, yj, zk] = m[xi, yj, zk]
ρw/(∆y · ∆z)
(144)
∆El[xi, yj, zk] = ˙H[xi, yj, zk]∆t
(145)
˙H[xi, yj, zk] = 0
(146)
Eq. 136 states the conditions for melting to initiate. It checks the temperature, water quality and se-
cures that the cell represents the frost layer. The cell temperature is set to 273.15 [Co] in eq. 137 due
to the assumption of constant melting temperature. In eq. 138 the amount of melted water is calcu-
lated from the heat ﬂow into the cell H[xi, yj, zk] and latent heat of fusion Hsf during the time ∆t.
At the same the mass of ice decreases in eq. 139. In eq. 140 the quality of the ice-water mixture is
calculated. From eq. (141,142,143) the properties are changed for the water ice mixture assuming a
linear relationship between solid ice property to pure water property as function of water quality. The
density changes so the thickness of the ice layer changes too. Here the new thickness is calculated in
eq. 144. The amount of latent heat delivered to the cell is stored in eq. 144 as El. At last the heat ﬂow
into the cell representing the frost layer is set to zero to secure no temperature raise later in the itera-
tion.
Drainage part
In reality the water will drain from the plates when the ice gets saturated. Here the model assumes that
all water stay on the ﬁn until all ice is melted, hence s[xi, yj, zk] > 1. From [39] it was found that the
amount of water sticking to a vertical plate due to surface tension approximately is 120
 g
m2

. Below
the drainage control can be seen:
IfT[xi, yj, zk] > 273.15 and s[xi, yj, zk] ≥1 and cell[xi, yj, zk] = cellfrost
(147)
∆z[xi, yj, zk] =
120
ρ[xi, yj, zk]
(148)
∆m[xi, yj, zk] = ρ[xi, yj, zk] · ∆z[xi, yj, zk] · ∆y · ∆x
(149)
Eq. 147 states the conditions for drainage to initiate. Here the temperature shall be larger than 273.15
and the water quality larger than 1. In eq. 148 the new water layer height is speciﬁed, since it is as-
sumed that the water will be a ﬁlm laying on top of the pipe. The mass of water is set in eq. 149.
Page 67 of 88
9. DEFROST MODEL
June 14, 2019
9.1.6
New Temperature ﬁeld
The new temperatures can be calculated after control of the melting stage. The new temperature of the
wall temperature depends on the heat ﬂow into the wall from the heating ﬂuid Qwall,in and the heat
ﬂow away from the pipe wall Qwall,out. The heat ﬂow into the pipe was calculated from eq. 135. The
heat ﬂow away from the pipe is the sum of energy going into the ﬁn and from the pipe surface to the
frost layer. The heat going into the ﬁn is the following sum:
˙Qfin,in =
X ˙H[xi, yj, zk]
where
cell[xi, yj, :] =
p
(i · ∆x)2 + (j · ∆y)2 < rpipe
(150)
The heat ﬂow away from the pipe wall and into the frost surface can be calculated as the following
sum:
˙Qfrost,in =
X ˙Qr[2, :]
(151)
Knowing these heat ﬂows the new temperature of the pipe can be calculated as:
T new
wall = Twall +
∆t
mwall · cpwall
· ( ˙Qwall,in + ˙Qfin,in + ˙Qfrost,in)
(152)
The temperature of the ﬁn is calculated:
T[xi, yj, zk]new = T[xi, yj, zk] +
∆t
m[xi, yj, zk] · c[xi, yj, zk] · ˙H[xi, yj, zk]
(153)
The temperature of the frost surface is also calculated:
Tp[ri, zj]new = Tp[ri, zj] +
∆t
mp[ri, zj]cp[ri, zj] · ˙Qr[ri, zj]
(154)
Now the wall temperature is set to the new calculated temperature for the ﬁn and for the pipe domain:
T[xi, yj, zk] = T new
wall
where
cell[xi, yj, :] =
p
(i · ∆x)2 + (j · ∆y)2 < rpipe
(155)
Tp[1, zj] = T new
wall
(156)
At last the temperatures of the air is set to the initial air temperature. This is done due to the assump-
tion of constant temperature of the surrounding air. The conductance matrices is updated together
with the mesh to take the changes in properties into account in the frost layer.
9.2
Storage of defrosting history
To simulate multiple ﬁns connected in series with changing heat ﬂuid temperature defrosting history
need to be saved. The defrosting history is separated into tree stage; preheating stage, defrosting stage
and heating after defrosting. The phases are numbered from 1..3. In each stage the energy transferred
to each domain and the time is stored. This is done for multiple heating ﬂuid temperatures ranging
from 5

Co
to 45

Co
. Here the energies ﬂowing into each kind of material stored separately. In this
way it is possible to estimate the energy distribution for a defrosting period. On Figure 44 the three
stages can be seen.
Page 68 of 88
9. DEFROST MODEL
June 14, 2019
Figure 44
9.3
Multiple Fins
The idea is to model defrosting of multiple ﬁns. Here the defrosting history from one single ﬁn will
be used estimate the heat ﬂow from heating ﬂuid to ﬁn, frost and air. In this way the calculation time
is decreased but will still give a good approximation of the defrost process. Here it is assumed that the
ﬁns are only thermally connected by the heating ﬂuid.
9.3.1
Average heat ﬂow functions
To simulate multiple ﬁns the defrost history stored in the single ﬁn model is used. Here average heat
ﬂow functions are made for each stage. The heat function are:
• Average heat ﬂow into metal: ˙Qm,s1, ˙Qm,s2, ˙Qm,s3 = fm,(1,2,3)(Theating ﬂuid)
• Average heat ﬂow into water/ice: ˙Qw,s1, ˙Qw,s2, ˙Qw,s3 = fw,(1,2,3)(Theating ﬂuid)
• Average heat convection into air: ˙Qconv,s1, ˙Qconv,s2, dotQconv,s3 = fconv,(1,2,3)(Theating ﬂuid)
• Average heat ﬂow away from pipe: ˙Q1, ˙Q2, ˙Q3 = f1,2,3(Theating ﬂuid)
By analysing the defrost history the functions are approximated by polynomial regression. This was
initially done Excel to ﬁnd the correct function to ﬁt the data. Below on ﬁgure the polynomial regres-
sion can be seen on ﬁgure 45.
Figure 45: Poly ﬁt for heat ﬂow function of ﬂow going into the pipe
The polynomial ﬁt is close to linear but the best ﬁt for all contributing functions was a second order
polynomial ﬁt. The poly ﬁt function in python is used to automatic calculate and deﬁne the heat ﬂow
functions.
Page 69 of 88
9. DEFROST MODEL
June 14, 2019
9.3.2
Defrost of multiple ﬁns
Knowing heat ﬂow functions they can be used to calculate melting of a entire heat exchanger row. The
procedure works by a for-loop. It runs through every ﬁn and by use of the heat ﬂow functions the ﬁns
can be treated as cells. A resolution is deﬁned by dividing the heat exchanger into larger pieces so a
cell for instance represents 20 ﬁns. In this way the calculation time is reduced signiﬁcantly. From this
it is obvious that the ﬁns belonging to the same cell experience the same heating ﬂuid temperature.
The resolution is expressed from a resolution factor Nres. A time step size is calculated from the heat-
ing ﬂuid velocity vh the length of a cell:
∆t = lcell,pipe
vh
(157)
In this way each cell will receive new heating ﬂuid every time step. The length of the cell depends on
the resolution and the length of a pipe of a single ﬁn lcell,pipe = lpipe · Nres. Each cell has a certain
amount of metal, water and frost. The iteration works as a while loop that stops when all ice is melted
ei. water quality > 1 for all cells. For each iteration a for loop runs through the cell controlling the
defrosting process. The stages are controlled by if statements that uses the water/ice temperature to-
gether with the temperature of the heating ﬂuid as control mechanism. The if statement controlling the
preheat stage:
if
Tfrost[i] < 273.15 and Th[i] > 273.15
(158)
Em[i] = Em[i] + ∆t · fm,1(Th[i]) · 4 · Nres
(159)
Ew[i] = Ew[i] + ∆t · fw,1(Th[i]) · 4 · Nres
(160)
Econv[i] = Ec[i] + ∆t · fconv,1(Th[i]) · 4 · Nres
(161)
Eh[i] = Eh[i] + ∆t · f1(Th[i]) · 4 · Nres
(162)
Tm[i] = Tm[i] +
∆t
cpm · mm
· fm,1(Th[i]) · 4 · Nres
(163)
˙Qh[i] = f1(Th[i]) · 4 · Nres
(164)
Eq. 158 state the condition to enter the stage. Here the temperature of the ice need to be below 0 [Co]
and the heating ﬂuid need a temperature higher than 0 [Co]. From eq. 159-162 the energy contribu-
tions for the time step are calculated and accumulated. In eq. 163 the temperature of the the metal is
calculated. At last the heat ﬂow away from the heating ﬂuid is calculated and shall be used later to
renew the heating ﬂuid temperature. Below stage two is shown:
if
Tfrost[i] ≥273.15 and Th[i] > 273.15 and s[i] < 1
(165)
Tfrost[i] = 273.15
(166)
mw[i] = mw[i] + ∆t
Hsf
· fw,2(Th[i]) · 4 · Nres
(167)
Page 70 of 88
9. DEFROST MODEL
June 14, 2019
s[i] =
mw[i]
mH2O[i]
(168)
cpH2O[i] = s[i] · cpw + (1 −s[i]) · cpfrost
(169)
ρH2O[i] = s[i] · ρw + (1 −s[i]) · ρfrost
(170)
Em[i] = Em[i] + ∆t · fm,2(Th[i]) · 4 · Nres
(171)
El[i] = El[i] + ∆t · fw,2(Th[i]) · 4 · Nres
(172)
Econv[i] = Ec[i] + ∆t · fconv,2(Th[i]) · 4 · Nres
(173)
Eh[i] = Eh[i] + ∆t · f2(Th[i]) · 4 · Nres
(174)
Tm[i] = Tm[i] +
∆t
cpm · mm
· fm,2(Th[i]) · 4 · Nres
(175)
˙Qhot[i] = f2(Th[i]) · 4 · Nres
(176)
Here eq. 165 states the initial conditions for the defrost to initiate/continue. Eq. 166 - 168 takes care
of changes in properties. From eq. 171-174 the energies are again accumulated and from equation 176
the heat ﬂow away from the heating ﬂuid is calculated.
For the last stage the procedure is pretty much the same. Only change is that the temperature of the
metal is controlled so it remains below heat ﬂuid temperature and that the water mass will decrease.
After the last stage the temperature of the Heating ﬂuid is renewed:
Thot[1 :] = Thot[0 : end −1] −
∆t
mh[i]
˙Qhot[0 : end −1] · 4 · nres
(177)
From here the iteration starts over and runs until the water quality calculated in stage 2 is 1 for all
cells. The data accumulated through the iteration can than be saved and used for further analysis.
9.4
Model Validation
The model in is validated in two ways. The single ﬁn model is validated by a convergence study and
examination of the heat ﬂow through the pipe wall during defrost. For the multiple ﬁns the model will
be validated by use of measurements from Sig.
9.4.1
Validation of a the single ﬁn
To secure that the model converges towards a stable solution the mesh size is increased in the x and y
direction. The mesh size in the z direction is kept constant since only one cell in the z-direction can
represent the frost layer. This is due to the defrosting stage where water permeate into the layer. To de-
scribe the frost layer by multiple cells in the z direction would require a introduction of mass transfer
from one cell to another and for simplicity this is not done. The mesh sizes for convergence study can
be seen below:
Page 71 of 88
9. DEFROST MODEL
June 14, 2019
Table 10
Mesh sizes for convergence studies
nx
ny
nz
nr
5
10
5
3
10
20
5
3
15
30
5
3
20
40
5
3
The convergence study is made for a base case. This case is also used for validation of the multiple ﬁn
model and for later parameter analysis. The base case speciﬁcation can be seen below in table 11.
Table 11
Base case for convergence study and parameter analysis
Dim. [m]
ρ
 kg
m3

λ
 W
mK

Cp

J
kgK

Fp
0.007
ρice
900
λwater
0.555
cpwater
4200
rpipe
0.00685
ρfrost
300
λice
0.15
cpice
2100
δpipe
0.00087
ρfin
2712
λair
0.024
cpair
744
lfin
0.012075
ρair
1.2
λfrost
0.214
cpfrost
1029.68
Wfin
0.02333
ρwater
1000
λfin
233
cpfin
744
zfrost
0.0015
ρglycol
1050
cpglycol
3600
zair
0.0015
Defrost Fluid
EG-34%
In addition to the properties shown in table 11: The temperatures of the ﬁn and pipe is -4

Co
. The air
temperature is 0

Co
. Air heat transfer coeﬃcients is 4
 W
mK

and inner pipe heat transfer coeﬃcients
is 1400
 W
mK

.
The results from the convergence study can be seen below:
Figure 46
As can be seen on ﬁgure 46 the amount of energy used to melt the frost converges towards constant
values for the base case as the grid resolution increases. The heat ﬂow through and temperature of the
pipe wall during defrost for the base case can be seen below on ﬁgure 47.
Page 72 of 88
9. DEFROST MODEL
June 14, 2019
Figure 47
As can be seen on ﬁgure 47 the heat ﬂow varies through the pipe as time goes. Initially the ﬁn and
pipe gets heated by a high rate until a intermediate balance between the heat ﬂow through the pipe and
out in the frost layer is reached. When the frost starts to melt the thermal conductivity increases in the
frost layer. This increases the heat out in the frost layer resulting in a small temperature drop in the
pipe wall. As the time goes more and more frost melts and the temperature of the pipe wall increases.
At a certain point all frost is melted and the ﬁn will ﬁnd a equilibrium state where the heat heat ﬂow
into the pipe wall and ﬁn equals the the heat ﬂow that dissipates into the air.
9.4.2
Validation of multiple ﬁn model
To validate the model for multiple ﬁns a case simulation of the defrost in Sig is done. Here conﬁgu-
ration is matched with the parameters found in table. 3. The time to defrost a single row with use of
the multiple ﬁn model was 556 s which corresponds to around 10 minutes. From the pictures in Sig
the time to defrost a single row was around 14 minutes. This is a bit oﬀand there are several possible
reasons for this deviation. These will be considered in section 9.6.
9.5
Parameter analysis
A parameter analysis is done by using the defrosting models. The parameters varied are; frost density,
defrost ﬂuid mass ﬂow, ﬁn pitch, length/width ratio of the ﬁn, and length of the absorber labsorber. The
parameters variations can be seen below in table 12.
Table 12: Parameters varied for with defrosting model
Parameter
Variation
Fp [mm]
4,7,10,15
˙mdefrost

kg
s

0.05,0.1,0.15,0.2
ρfrost

kg
m3

200,300,400,500,600
labsorber [m]
5.75m , 11.5m ,20m
lfin
wfin
[-]
0.25,0.5,0.75,1
One parameter will be varied at a time and all other value will be held constant. The variation of the
absorber labsorber is done for all variations of the defrost ﬂuid mass ﬂow ˙mdefrost. The base values
can be seen from table 11. Additional the from table 11 is:
Page 73 of 88
9. DEFROST MODEL
June 14, 2019
• EG-34% Initial Temp. 15 [oC]
• Ta=-4[oC]
• Tfrost=-4[oC]
• Tfin=-4[oC]
• nx=10, ny=20, nz
• nfins=1620
• nrows=3
For all simulations the temperature will be varied from 5-45 [oC] with a 5 degree interval to get the
heat ﬂow functions (see 9.3.1).
9.5.1
Fin Pitch
The ﬁn pitch is chosen for analysis due to its crucial impact on a heat exchanger performance. A heat
exchanger with a small ﬁn pitch require less space due to its large heat exchanger area. Unfortunately
will a small ﬁn pitch also result in short production period under frosting condition so its important
to ﬁnd a optimal ﬁn distance. Here its important to know the losses due to defrost for the diﬀerent ﬁn
pitches. By varying the ﬁn pitches in the absorber and use the defrost model the defrost time can be
found. Here the overall length of the absorber labsorber is held constant. This means the total number
of ﬁns varies with the ﬁn pitch:
Nfins = labsorber
Fp
(178)
The energy required to defrost the absorber one row varies with the ﬁn pitch. By calculating energy
use per ﬁn comparison of the diﬀerent cases is possible. The defrost time and energy use is calculated
for three types of initial EG temperature:
Figure 48
As can be seen on ﬁgure 48 the defrost time depends a lot on the ﬁn pitch. With a initial temperature
of the defrost ﬂuid at 15 [oC] the time to defrost is very sensitive. For a ﬁn pitch between 10[mm]
to 15[mm] the time to defrost is close to constant but increases rapidly as the the ﬁn pitch decreases.
This happens due to the pure amount of energy available for defrosting. By increasing the temperature
of the defrosting ﬂuid to 45 [oC] the time of defrosting will be kept constant at a short defrosting time
for ﬁn pitches down to 6 [mm]. From ﬁgure 48 the energy used per ﬁn can be seen for a defrost ﬂuid
temperature at 25 [oC]. Here a optimal ﬁn pitch will exist with regards to defrosting, possibly around
Page 74 of 88
9. DEFROST MODEL
June 14, 2019
5-6mm . This optimal ﬁn pitch will though only exist for a absorber with the present dimensions and
further investigation needs to be done with regards to production capacity to make sure its a reason-
able solution (see section 9.6).
9.5.2
Defrost ﬂuid mass ﬂow and absorber length
The mass ﬂow of defrost ﬂuid is maybe the most interesting parameter to examine. Together with the
temperature this parameter dictates the amount of power pumped into the absorber. Additional the
length of the absorber is varied to see what eﬀect it has on the defrost time. Below the defrost time for
a 11.5 m and 20m long absorber with diﬀerent initial EG temperatures and mass ﬂow can be seen.
Figure 49
Looking at ﬁgure 49 it is obvious that the defrost time depends on the length of a absorber. More in-
teresting is the possibilities with regards to mass ﬂow. By increasing the mass ﬂow one can compen-
sate for use of low temperature defrost ﬂuid. Here it still important to remember that increased ﬂow
rate results in increased pressure loss in pipe-system so a optimal point needs to be found for the spe-
ciﬁc system.
From the multiple ﬁn model it is also possible to see the fractions of energy that goes to metal, water,
air and frost. Below on ﬁgure ?? the amount of energy distribution can be seen for the same absorbers
as in 49.
Figure 50
As can be seen on ﬁgure 50 the fraction of energy used for the latent heat varies for diﬀerent size of
absorber with the same inlet conditions. A short absorber uses 72 % of the energy on latent heat while
a 20 m absorber uses only 59.9%. This happens because the ability to maintain uniform temperature
through the pipe gets rapidly worse for a long absorber. One can compensate for this by increasing the
mass ﬂow of glycol, see ﬁgure 51
Page 75 of 88
9. DEFROST MODEL
June 14, 2019
Figure 51
9.5.3
Density of frost
To get an idea of how frost density inﬂuence the defrosting the defrost time for diﬀerent densities is
calculated:
Figure 52
As can be seen on ﬁgure 52 the defrost time for a absorber varies linearly with the density. This was
also expected since the density of frost almost only impact the amount of frozen water on the absorber.
There will be some other sides eﬀect which could impact the time to defrost, because of conductance
changes in the frost layer. More dense frost will have a higher thermal conductance [23]. This problem
will be discussed further in section. 9.6.
9.5.4
Length/Width of ﬁn
The last parameter to examine is the ﬁn length-width ratio. Here the ratio is made to keep the same
heat transferring area with a ﬁn size at 0.000196 m2. From this the diﬀerent transverse and longitudi-
nal tube pitch can be calculated. Knowing these pitches the heat transfer model is used to calculated
the heat transfer capacities. Besides for the tube pitches all other parameters correlate to the plant in
Sig. Using the heat transfer model the heat production for for a period of three hours can be calcu-
lated.
Page 76 of 88
9. DEFROST MODEL
June 14, 2019
Figure 53
On ﬁgure 53 an estimate of the optimal ﬁn width/length ratio can be seen. Even though the shortest
defrost period is a ﬁn/width ratio at one the highest energy production with 3 hour production is where
the ﬁn/width ratio is 0.5. This solution possibly only shows the tendency of optimal length-width ratio
since the heat transfer model correlation has limitations see section. 6.3.
9.6
Discussion
The multiple ﬁn model is ﬁrst of all a estimation tool and from the averaging heat ﬂow functions there
will be an some deviation. By averaging over a period where the heat ﬂow changes like in ﬁgure 47
there will be a deviation from the single ﬁn model for the multiple ﬁn model. The single ﬁn model is
made for a constant temperature of EG and varying this during the melting period will result in an-
other behaviour of the frost layer. From the validation with Sig the predicted time to melt is to short
for the multiple ﬁn model. A possible reason for such a large deviation could be a possible heat re-
sistance between the frost layer and the metal. Another possible reason for the deviation could be the
assumption of constant properties of the EG-mixture.The viscousity of the EG mixture more that dou-
bles from 30 [oC] to 0 [oC] [23]. From perspective the heat transfer coeﬃcient will be rapidly lowered
due to the Reynolds number.
9.6.1
Model Improvements
To improve the model another programming language could be used. Using python in combination
with for- loops and if- statements introduces a computational expensive program. By using FOR-
TRAN, Matlab or C++ the computational cost could be decreased. To overcome the problem of chang-
ing properties of the EG-mixture the pipe ﬂow model in section 5.5.1 could be implemented. In this
way the changes in heat transfer coeﬃcient inside the pipe would be taken into account.
Page 77 of 88
10. CFD MODEL FOR RECIRCULATION
June 14, 2019
10
CFD model for recirculation
One of the challenges the large scaled ambient air sourced heat pump faces is the phenomenon of
recirculation of air. This means that some of the cold air exhaust from the heat absorber is being re-
turned into the intake of the heat absorber. Receiving this cooled air, instead of the warmer ambient
air degrades the system performance, -as a higher workload is put on the compressor to compensate
by a suﬃcient DeltaT. This phenomenon is recognized by the industry, though have not yet been in-
vestigated thoroughly. The risk of possible recirculation increases with the amount of heat absorber
units installed together, as the ambient heat source might become limited, by the “pollution” of cold
air. This section looks into the possibility for using CFD as a tool for modelling of recirculation. For
this have two V-shaped heat absorbers been modelled in CAD. This model is then imported into the
commercial CFD programme StarCCM+, where the investigation is conducted.
Method
The CFD model is created to investigate how ambient wind from diﬀerent directions would aﬀect the
inlet temperature for the two heat absorbers. The two V-shaped units are placed parallel to each other
at a given distance. Three cases are created for distances of [4 , 5 , 8] meters in-between the units. For
these three cases are the wind speed and direction varied independently. Three wind speeds [5 , 10 ,
15] m/s are modelled for each direction and each parallel distance. The wind directions in reference
to the units are, parallel along its length, perpendicular to the side and a 45 degree angler in-between
these two. The ﬁgure 54 below presents a sketch of the measurement domain expressed in compass
directions, and including all of the abovementioned cases.
Figure 54: CFD model
The ﬂuid simulated is air and at low velocities, and assumed to be steady. The ﬂow is therefore as-
sumed to be compressible, and therefore available for changes in density, which is essential for mod-
elling the small temperature diﬀerences of the ﬂow. A segregated ﬂuid temperature model is conse-
quently also used, meaning that it solves the total energy equation, having temperature as the indepen-
dent variable. Gravity is also taken into account, supporting the model with natural buoyancy within
the air.
A hexahedral mesh type is created for the volume domain and a quadrilateral surface mesh for the heat
absorbers. The mesh is then reﬁned for increased accuracy close around the absorbers, with a slightly
lower mesh resolution further away to capture any wake. The surface mesh is shown on ﬁgure 55
A [ 52.00 ; 52.85 ; 48.60 ]m [X;Y;Z] block is created around the heat absorber setup, for creation of
a volumetric ﬂow region. The heat absorbers are then subtracted from this region, creating a surface
Page 78 of 88
10. CFD MODEL FOR RECIRCULATION
June 14, 2019
within the region. The base mesh size is set to 1m. A second block is created to reﬁne a region of 8m
above the ground to 50% of the base size, to somewhat cover the wake. A region closely surrounding
the heat absorber at is mesh reﬁned to 15% of the base size. This area is extended 5m to the sides, and
3.15m above the units. With another 50% base sized mesh above this, up to a height of 27.5m. The
generated mesh is seen on ﬁgure 56
Figure 55: Surface mesh applied
Figure 56: Surface mesh applied
For the V-shaped heat absorbers are a mass ﬂow of 100kg/s used for each unit. This corresponds
to approximately 300.000 m3 / hr. The ﬁnned-tube sides of the unit are deﬁned as mass ﬂow out-
let (outlet-in reference to the region), having an averaged evenly distribution of -100kg/s, creating a
suction eﬀect. Opposite do the fans have an averaged even distribution of +100kg/s. This ﬂow is set
to have a temperature of 269.15K, which is 4K lower than the ambient temperature, which is set to
273.15K.
It has to be noted that in ﬁxing the ﬁnned-tube sides as an evenly averaged mass ﬂow distribution is
that it will act as a wall if a higher mass ﬂow rates acts against the boundary face.
The boundaries of the ﬂow region are deﬁned as pressure outlet, besides the ground being a wall. To
deﬁne a wind direction, is the respective boundary face deﬁned as a velocity inlet. The velocity scale
on a boundary is then deﬁned as a log wind proﬁle, from the equation.
The CFD model is run through several thousand iterations to reach a steady solution. With the steady
ﬂow simulated are the inlet temperatures for the heat absorbers measured as a mean over the complete
inlet surface. This is done as a reference to how much cold exhaust air is recirculated, from where an
eﬃciency factor is calculated; here the poorest eﬃciency is receiving an inlet temperature equal to the
outlet exhaust (269.15K), and the highest being the ambient air temperature (273.15K). This is then
Page 79 of 88
10. CFD MODEL FOR RECIRCULATION
June 14, 2019
collected as a spider chart to obtain an overview of the relationship between wind direction, speed and
unit spacing.
The wake is also measured in terms of temperature, measured by a line probe following the wake lon-
gitudinal and a transverse probe to measure the width, as seen on ﬁgure 57. This is done to gain in-
sight in how far downstream the wake has an inﬂuence.
Page 80 of 88
11. CFD RESULTS
June 14, 2019
11
CFD Results
11.1
4m distance
Figure 57: Collection of temperature ﬁeld plots, for 4m spacing, at wind speeds of 5 & 15 m/s, for West, North-
West and North
Page 81 of 88
11. CFD RESULTS
June 14, 2019
11.2
8m distance
Figure 58: Collection of temperature ﬁeld plots, for 8m spacing, at wind speeds of 5 & 15 m/s, for West, North-
West and North
Page 82 of 88
11. CFD RESULTS
June 14, 2019
11.3
3m distance, 5m/s west
Figure 59: Streamlines for the ﬂow and ﬂow velocity; source facing one absorber & source from the cold fan
outlet.
11.4
Rate of air Re-circulation
To estimate the rate of re-circulation a re circulation factor is deﬁned. The mean temperature of the
air intake is measured for each of the cases. The max temperature the absorber can receive is the sur-
Page 83 of 88
11. CFD RESULTS
June 14, 2019
rounding temperature T∞. In the same way the minimum temperature absorber can receive is the
surrounding temperature minus the heat pumps operational ∆T. The ∆T is set to 4 [CO]. The re-
circulation eﬀectiveness can then be calculated:
ϵ = Tmean −Tmin
Tmax −Tmin
= Tmean −Tmin
∆T
(179)
The re-circulation eﬀectiveness can be calculated for all the cases simulated in StarCCM+. Below
on ﬁgure 60 a wind rose showing the re-circulation for diﬀerent wind-direction, wind speeds and ab-
sorber distances can be seen.
Figure 60: Eﬀectiveness from diﬀerent wind speed and directions
As can be seen on ﬁgure 60 the re-circulation eﬀectiveness varies for the diﬀerent wind directions. For
a absorber distance at 8 m the best eﬀectiveness is found for wind directions coming from north. For a
distance of 3 m the eﬀectiveness is larger for wind wind coming from west.
Page 84 of 88
12. DISCUSSION
June 14, 2019
12
Discussion
The heat transfer model made for simulating the absorber has an accuracy within 20% when calcu-
lating the energy production. From parametric analysis of; ﬁn pitch, secondary ﬂuid mass ﬂow, fan
power input and change of operating ∆T there will exist a optimal design of the heat absorber to gain
a high capacity. A small ﬁn pitch will enhance the energy production but too small ﬁn pitch results
in short production period due to high frost sensitivity. A high mass ﬂow of secondary refrigerant do
also increase the heat production, bu again this would also increase frost growth. By use of a small
operational ∆T the production time can be extended for a very long period and sometimes without
any frost growth at all. This open for the use of variable speed compressors and fans so the production
adjust according to the condition.
For the defrosting model it was validated by use of measurements in Sig and it was around 4-5 min-
utes to quick. The model still showed expected tendencies when doing a parameter analysis. Here it
was clear that use defrost ﬂuid with large energy density is crucial to the time of defrosting. By hav-
ing a short absorber with regards to individual pipe length the time to defrost would also be shorten.
Lastly the choice of secondary is important to consider with care. Most secondary ﬂuid has rapid
changes in properties in the temperature interval [0 −30oC] and this may inﬂuence the heat trans-
ferring capabilities during defrosting.
Page 85 of 88
13. CONCLUSION
June 14, 2019
13
Conclusion
The subject of large scaled ambient air sourced heat pumps is a wide area, with diﬀerent challenges
which in this have tried to be enlightened. During this period have two models been created as tools
for crucial understanding and future optimization of the heat absorber system. These tools help to es-
tablish a picture of the inﬂuence of operating under frosting conditions, and how this can impact the
heat absorber performance. In conclusion have an in-direct quasi-static discrete heat transfer model
been developed for simulation of under the Danish winter weather conditions, and has been validated
against the Sig-indirect heat pump. The validation shows a deviation of +/- 20% from the operational
data, in terms of heat energy production, showing the inﬂuence of diﬀerent frost densities. The model
does not take weather conditions as rain, wind or sun into account.
A FEM discrete plate ﬁnned-tube model has been developed for a detailed simulation of the defrosting
process, following through the diﬀerent stages of pre-heating, melting and natural convection when
the frost is melted. The FEM model is collected through averaged heat ﬂow polynomials into a larger
collection of ﬁns for simulation of an entire row of ﬁns. The model uses constant properties for the
defrost ﬂuid, and approximates on-site measurements close to 5 minutes of precision; though only
validated for one scenario.
Page 86 of 88
BIBLIOGRAPHY
June 14, 2019
Bibliography
[1] T. Blomberg, HEAT CONDUCTION IN TWO AND THREE DIMENSIONS.
Department of Building Physics Lund
University, Sweden, 1996, ISBN: 91-88722-05-8.
[2] B. E. Torben Schmidt Ommen, Wiebke Brix Markussen, “Heat pumps in district heating networks,” Technical Univer-
sity of Denmark DTU, 2013.
[3] G¨uentner. G¨uentner gfd dry cooler (v-shape coil). [Online]. Available: https://www.guentner.eu/products/dry-coolers/
/show/product/GFD/25/
[4] A. Laval. Alfa laval blue bd dry cooler. [Online]. Available: https://www.alfalaval.com/products/heat-transfer/
ﬁnned-coil-air-heat-exchangers/ﬁnned-coil-liquid-coolers/blue-bd/
[5] D. C. Thomas PERROTIN, “Fin eﬃciency calculation in enhanced ﬁn-and-tube heat exchangers in dry conditions,”
International Congress of Refrigeration 2003, Washington, D.C., 2003.
[6] K. Mortensen. (2012) Fossilfri el og opvarmning i 2035 kræver prioriteringer. [Online]. Available: https://www.
danskfjernvarme.dk/politik/debatindlaeg/arkiv/2012/fossilfrielogopvarmningi2035kr%C3%A6verprioriteringer
[7] H. Munksgaard, “Energiforlig blokerer for at udnytte overskudsvarme fra datacentre,” Ingeniøren, 2018. [Online].
Available: https://ing.dk/artikel/energiforlig-blokerer-at-udnytte-overskudsvarme-datacentre-221321
[8] S. Wittrup, “Energibranchen: Skatteministeriets afgiftsrapport alt for teoretisk,” Ingeniøren, 2017. [Online]. Available:
https://ing.dk/artikel/energibranchen-skatteministeriets-afgiftsrapport-alt-teoretisk-202935
[9] ——,
“Virksomheder
og
fjernvarmeselskaber:
Det
haster
med
afklaring
om
overskudsvarme,”
Ingeniøren,
2019.
[Online].
Available:
https://ing.dk/artikel/
virksomheder-fjernvarmeselskaber-haster-med-afklaring-overskudsvarme-223701
[10] EnergiDanmark. (2016) Pso afgiften fjernes – billigere elregning i vente. [Online]. Available:
https://www.
energidanmark.dk/markedsinfo/nyheder/nyheder/nyheder-arkiv-2016/pso-afgiften-fjernes-billigere-elregning-i-vente/
[11] S. Wittrup, “Ny politisk aftale: Elvarme-afgift sænkes allerede fra 1.maj,” Ingeniøren, 2018. [Online]. Available:
https://ing.dk/artikel/ny-politisk-aftale-elvarme-afgift-saenkes-allerede-1maj-210335
[12] Energistyrelsen. (2017) Inspirationskatalog for store varmepumpeprojekter i fjernvarmesystemet. [Online]. Available:
http://planenergi.dk/wp-content/uploads/2018/01/Inspirationskatalog-for-store-varmepumper-2017.pdf
[13] ——. (2017) Drejebog til store varmepumpeprojekter i fjernvarmesystemet. [Online]. Available:
http:
//planenergi.dk/wp-content/uploads/2018/01/Drejebog-for-store-varmepumper-2017.pdf
[14] T. Clausen, “Teknisk og økonomisk undersøgelse af eldrevne luft til vand varmepumper til brug ved fjernvarmeanlæg,”
Aalborg Universitet, 08. January 2019.
[15] F. D. R. R. P. H. Aur´elia L´eoni, Mich`ele Mondot, “State-of-the-art review of frost deposition on ﬂat
surfaces,” International Journal of Refrigeration, Elsevier, 2016, 68, pp.198 - 217., 6 Feb 2017. [Online]. Available:
https://hal.archives-ouvertes.fr/hal-01457281
[16] S.
Energy.
Solid
energy
datasheet.
[Online].
Available:
https://www.solid-group.dk/media/2014/
solid-energy-a4-info-10-2018-redigeret-lv.pdf
[17] ——.
Solid
energy
products.
[Online].
Available:
https://www.solid-group.dk/media/2036/
solid-energy-aw-produktoversigt.pdf
[18] J. Fjernvarme. Jægerspris fjernvarme, heat pump case. [Online]. Available: https://www.jp-kraftvarme.dk/media/
12383/20180125-case-jaegerspris-karftvarme.pdf
[19] T. Industri. Sig varmeværk varmepumpe brochure. [Online]. Available: https://www.tji.dk/wp-content/uploads/2017/
12/Sig-Varmev\OT1\aerk-varmepumpe-brochure.pdf
[20] Guentner.
Guentner
product
calculator.
[Online].
Available:
https://www.guentner.eu/know-how/
product-calculator-gpc/
[21] E. Papst. Ec axial fans – hyblade catalogue 2015-09. [Online]. Available: https://ebmpapst.dk/wp-content/uploads/
2018/11/EC axial fans - HyBlade en.pdf
[22] A. Forsyning. Hvad er fjernvarme? [Online]. Available: https://aalborgforsyning.dk/varme/om-os/hvad-er-fjernvarme.
aspx
[23] E. Granryd, Refrigerating engineering Part I.
Royal Institute of Technology, KTH Energy Technology, 2009, ISBN:
9789174154153.
[24] M. S. Mon, “Numerical investigation of air-side heat transfer and pressure drop in circular ﬁnned-tube heat exchang-
ers,” Von der Fakult¨at f¨ur Maschinenbau, Verfahrens- und Energietechnik der Technischen Universit¨at Bergakademie
Freiberg, Germany, 2003.
[25] R. W. N.H. Kim, B. Youn, “Air-side heat transfer and friction correlations for plain ﬁn-andtube heat exchangers with
staggered tube arrangements,” Jurnal of Heat Transfer, Transactions of the ASME, 1999.
Page 87 of 88
BIBLIOGRAPHY
June 14, 2019
[26] R. W. N.H. Kim, J.H Yun, “Heat transfer and friction correlations for wavy plate ﬁn-and-tube heat exchangers,”
Transactions of the ASME, 1997.
[27] D. P. Shah, Ramesh K. Sekuli´c, Fundamentals of Heat Exchanger Design, Chapter 7.
John Wiley & Sons,
2003, ISBN: 978-0-471-32171-2. [Online]. Available:
https://app.knovel.com/hotlink/toc/id:kpFHED0004/
fundamentals-heat-exchanger/fundamentals-heat-exchanger
[28] CoolProp.org. Coolprop python wrapper. [Online]. Available: http://www.coolprop.org/coolprop/wrappers/Python/
index.html
[29] Anaconda.com. Anaconda 2019.03 for windows. [Online]. Available: https://www.anaconda.com/distribution/
[30] J. M., “Heat transfer and ﬂow resistance in cross ﬂow of gases over tube banks,” Trans. ASME, vol. 60, p. 384, 1938.
[31] A. L. W.M. Kays, Compact Heat Exchangers.
McGraw-Hill Book Company, 1984, ISBN: 0-07-033418-8.
[32] R. L. Webb, “Entrance and exit losses for developing ﬂow inparallel plate channels,” Heat Transfer Engineering, pp.
27:10, 30–35, 2006. [Online]. Available: https://doi.org/10.1080/01457630600904650
[33] D. P. Shah, Ramesh K. Sekuli´c, Fundamentals of Heat Exchanger Design, Chapter 7.
John Wiley & Sons,
2003, ISBN: 978-0-471-32171-2. [Online]. Available:
https://app.knovel.com/hotlink/toc/id:kpFHED0004/
fundamentals-heat-exchanger/fundamentals-heat-exchanger
[34] D. P. S. RAMESH K. SHAH, ALFRED C. MUELLER, Heat Exchangers, 2. Heat Transfer for Heat Exchanger Design.
Wiley-VCH Verlag GmbH & Co. KGaA, Weinheim , College of Engineering, University of Kentucky, Lexington,
United States, 2015. [Online]. Available: https://onlinelibrary.wiley.com/doi/pdf/10.1002/14356007.t12 t01
[35] A. L. W.M. Kays, Compact Heat Exchangers.
McGraw-Hill Book Company, 1984, ISBN: 0-07-033418-8.
[36] C. Andersson, “An experimental study of surface coatings to limit the impact of frosting,” KTH School of Industrial
Engineering and Management Energy Technology, Division of Applied Thermodynamics and Refrigeration, 2018.
[37] F. A. Kulacki, Heat and Mass Transfer in the Melting of Frost.
Springer, 2015, ISBN: 978-3-319-20507-6.
[38] D. C. M. N. W. Z. Song Mengjie, Deng Shiming, “Review on improvement for air source heat pump units during frosting
anddefrosting,” Elsevier, 2017.
[39] J. A. El Sherbini AI, “A model for condensate retention on plain-ﬁn heat exchangers,” J Heat Transfer, p. 128:427–433,
2006.
Page 88 of 88
14. APPENDIX
June 14, 2019
14
Appendix
Page I of VI
A. FIN EFFICIENCY
June 14, 2019
A
Fin eﬃciency
The ﬁn eﬃciency for rectangular and hexagonal ﬁns are found by the correlation of the Schmidt method
from [5]. Here the circular ﬁn method is applied for even rectangular and hexagonal ﬁns, as shown by
Gardner (1945) and Schmidt(1949), collected in [5]. A correlation is used where an equivalent circu-
lar ﬁn is found, having the same ﬁn eﬃciency as the hexagonal ﬁn, as shown on ﬁgure 61. First ﬁnd-
ing the equivalent radius,
rf = r ·

1.27 · Xt
s

·
r
XD
Xt
−0.3
(180)
this radius is used to ﬁnd the parameter φm
φm =
rf
r −1

·

1 +

0.3 +
m · (rf −r)
2.5
1.5· 1
12 ·
rf
r
·

0.26 ·
rf
r
0.3
−0.3

ln
rf
r



(181)
which then i used to ﬁnd the ﬁn eﬃciency,
ηf = tanh (m · r · φm)
m · r · φm
· cos(m · r · φm)
(182)
including the parameter m,
m =
s
2 · h
λf · δf
(183)
Figure 61: Sketch of ﬁn-eﬃciency equation parameters, from [5]
Page II of VI
A. FIN EFFICIENCY
June 14, 2019
A.1
G¨untner Product Selector - V-shaped dry cooler
Page III of VI
B. DANISH WIND DIRECTIONS OF 2017,2018,2019
June 14, 2019
B
Danish wind directions of 2017,2018,2019
Figure 62: From DMI. The star indicates the plant in Sig
Page IV of VI
C. ATTACHMENT
June 14, 2019
C
Attachment
Page V of VI
C. ATTACHMENT
June 14, 2019
This page is left empty on purpose
Page VI of VI
DTU Mechanical Engineering
Section of Thermal Energy
Technical University of Denmark
Nils Koppels Allé, Bygn. 403
DK-2800 Kgs. Lyngby 
Denmark
Tlf.: +45 4525 4131
Fax: +45 4525 1961
June 2019
www.mek.dtu.dk
